within Modelica.Fluid;
package Dissipation
  "Functions for convective heat transfer and pressure loss characteristics"
    extends Modelica.Icons.BasesPackage;
  import PI = Modelica.Constants.pi;
  import REC = Modelica.Fluid.Dissipation.Utilities.Records;
  import TYP = Modelica.Fluid.Dissipation.Utilities.Types;

  package UsersGuide "User's guide"
    extends Modelica.Icons.Information;
    class GettingStarted "Getting Started"
      extends Modelica.Icons.Information;

      annotation (Documentation(info="<html>
<p>
The <b> Fluid.Dissipation </b> library provides convective heat transfer and pressure loss
(HTPL) correlations for a broad range of energy devices to build up thermohydraulic
energy systems.
</p>
<p>
This section introduces an implementation method for the integration of the provided HTPL
functions by Fluid.Dissipation into own application models. Additionally you can find
ready-to-use application models integrated into Modelica.Fluid as thermohydraulic
framework <a href=\"modelica://Modelica.Fluid.Fittings\"> (see
package Fittings)</a>.<br />
In the following the implementation method is described in 5 steps for a straight pipe as
example. Generally the implementation method can be used for all HTPL correlations
throughout the library in the same manner.
</p>

<h4>Step 1: Use/Create model with missing pressure loss correlation</h4>

<p>
All thermohydraulic systems using pressure loss calculations can be modelled for an <b>
incompressible case </b>, where the pressure loss (DP) is calculated in dependence of a
known mass flow rate (m_flow)
</p>
<pre>
   DP = f(m_flow,...)
</pre>
<p>
or a <b> compressible case </b> , where the mass flow rate (M_FLOW) is calculated in
dependence of a known pressure loss (dp)
</p>
<pre>
   M_FLOW = f(dp,...).
</pre>
<p>
In both cases one target variable (DP for the compressible or M_FLOW for the
incompressible case) is calculated as a function of the corresponding input variable
(m_flow or dp respectively). Both functions for these cases can be found in the library
for the pressure loss device of interest enlarged with a corresponding underscore
describing its intended use (functionname_MFLOW for compressible or functionname_DP for
incompressible calculation).
</p>
<p>
To create a simplified thermohydraulic model, the pressure loss (dp) and the mass flow
rate (M_FLOW) have to be defined as unknown variables and only a functional correlation
between them is still missing. Here the implementation for the compressible case of a
flow model will be explained as example.
</p>
<pre>
   model straightPipe
    //compressible case M_FLOW = f(dp)
     Modelica.SIunits.Pressure dp \"Input pressure loss\";
     Modelica.SIunits.MassFlowRate M_FLOW \"Output mass flow rate\";
   end straightPipe

   equation
  end straightPipe
</pre>

<h4>Step 2: Choose pressure loss <b> function </b> of interest</h4>

<p>
The HTPL correlations are modelled with functions for several devices. The pressure loss
of a straight pipe to be modelled can be found by browsing through the <b>
Fluid.Dissipation </b> library and looking up the function of interest, here:
</p>
<pre>
   Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_MFLOW
</pre>

<p>
This HTPL correlation for the compressible case of a straight pipe have to be dragged and
dropped in the equation section of the <b> equation layer </b> of the model in Step 1.
</p>
<pre>
   model straightPipe
    //compressible case M_FLOW = f(dp)
     Modelica.SIunits.Pressure dp \"Input pressure loss\";
     Modelica.SIunits.MassFlowRate M_FLOW \"Output mass flow rate\";

    equation
    Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_<b>MFLOW</b>
   end straightPipe
</pre>

<h4>Step 3: Choose corresponding pressure loss <b> records </b>
</h4>
<p>
The chosen function in Step 2 still needs its corresponding input values provided by
records. These input records are spitted into one for input parameters (e.g., for
geometry) and one for input variables (e.g., for fluid properties). The name of these
input records are identical with the corresponding function but with the extension <b>
_IN_con </b> for parameters and <b> _IN_var </b> for variables as input. These
corresponding input record for the chosen function have to be dragged and dropped on the
<b> diagram layer </b> of the model in Step 1.
</p>
<pre>
  Input parameter record:
Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall<b>_IN_con</b> IN_con
  Input variable record:
Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall<b>_IN_var</b> IN_var
</pre>
<p>
Now the equation layer of the model in Step 1 should look similar to the following
(without comments and annotation):
</p>
<pre>
  model straightPipe
   ...
   //records
   Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_IN_con <b>IN_con</b>;
   Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_IN_var <b>IN_var</b>;

   equation
   Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_MFLOW
  end straightPipe
</pre>

<h4>Step 4: Build function-record construction </h4>
<p>
Now the input record have to be assigned to the chosen function in the equation layer.
The resulting function-record implementation for the compressible case looks like the
following:
</p>
<pre>
model straightPipe
   ...
  equation
  //compressible case
  M_FLOW = Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_MFLOW(IN_con,IN_var,dp);
end straightPipe
</pre>

<p>
Here the compressible case for the unknown mass flow rate (M_FLOW) is calculated by the
known pressure difference (dp) out of the interfaces of the thermohydraulic framework and
the input records (IN_con,IN_var) provide data like geometry and fluid properties for
example.
</p>
<h4>Step 5: Assign record variables </h4>
<p>
In the last step the variables of the input records for the function have to be assigned.
The assignment of the record variables can either be done directly in the record on the
diagram layer or in the equation layer.
The assignment of the input record in the equation layer results into the following
model:
</p>
<pre>
model straightPipe
 ...
//compressible fluid flow
  //input record

Fluid.Dissipation.Examples.Applications.PressureLoss.BaseClasses.StraightPipe.Overall.Pres
sureLossInput_con
    IN_con(
    d_hyd=d_hyd,
    L=L,
    roughness=roughness,
    K=K);

Fluid.Dissipation.Examples.Applications.PressureLoss.BaseClasses.StraightPipe.Overall.Pres
sureLossInput_var
    IN_var(
    eta=eta,
    rho=rho);
 ...
end straight Pipe;
</pre>

<p>
If the implementation of a HTPL correlation is done in an existing application model, the
unknown variables out of Step 1 (M_FLOW and dp for compressible or DP and m_flow for
incompressible case) have to be adjusted to the model variables (typically the interface
variables). The implementation of HTPL correlation into <b> Modelica.Fluid </b> can be
found for <a href=\"modelica://Modelica.Fluid.Fittings\"> flow
models of several devices</a>.
</p>
 </html>"));
    end GettingStarted;

    class ReleaseNotes "Release notes"
      extends Modelica.Icons.ReleaseNotes;

      annotation (Documentation(info="<html>
<h4>Version 1.0 Beta 4-6, 2010-01-12</h4>

<p>
Fluid.Dissipation was improved for the release as follows:
</p>

<ul>
  <li> Changed structure for input records of all heat transfer and pressure loss
functions:
    <ul>
      <li> Reduced amount of input records for compressible and incompressible functions as well as for their combinational one to improve usability of library.</li>
      <li> Splitting input records of one function into one with parameters (e.g., for geometry) and one with variables (e.g., fluid properties) to ease work of IDE-solver.</li>
    </ul>
  </li>
  <li> Improved Modelica.Fluid application models for available heat transfer and pressure
loss functions:
  <ul>
    <li> Flattened inheritance with one base flow model for all energy devices.</li>
    <li> Implemented smooth state of fluid density and dynamic viscosity for reverse flow.</li>
  </ul>
  </li>
<li> Adaption of complete library due to structure change.</li>
</ul>

<h4>Version 1.0 Beta 3, 2009-07-03</h4>

<p>
Fluid.Dissipation was improved for the release as follows:
</p>

<ul>
<li> Changed flow models structure: <br>
Now that a future feature for the automatic choice of using either a mass flow rate (compressible case) or a pressure loss (incompressible case) function for calculation is supported if implemented by IDE. Due to that no manual selection of a compressible or incompressible calculation in the Modelica.Fluid flow models is possible anymore. Therefore nonlinear equations will be created from the Modelica.Fluid flow models, if the future feature is not supported and the mass flow rate is known at a fluid port instead of the pressure loss.
</li>
<li> Changed structure and amount of records used as input for function calls due to
changed structure of flow model.
</li>
<li> Changed structure of function calls due to changed structure of flow model.
</li>
<li> Finished validation of all available heat transfer and pressure loss functions.
</li>
<li> Included scripts for verification of all available heat transfer and pressure loss functions.
</li>
</ul>

<h4>Version 1.0 Beta 2, 2009-04-22</h4>

<p>
Fluid.Dissipation was improved for the release as follows:
</p>

<ul>
<li> Support of analytical Jacobians at inverse calculation of heat transfer and pressure loss functions.
</li>
<li> Included Modelica.Fluid application models for available heat transfer and pressure loss functions.
</li>
<li> Adaption of complete library to Modelica Standard nomenclature.</li>
</ul>

<h4>Version 1.0 Beta 1, 2008-10-08</h4>

Initial release of Fluid.Dissipation.

</html>"));
    end ReleaseNotes;

  class Contact "Contact"
    extends Modelica.Icons.Contact;
      annotation (Documentation(info="<html>
<dl>
<dt>Maintainer and co-author:</dt>
<dd>Stefan Wischhusen<br />
    XRG Simulation GmbH<br />
    Hamburg, Germany<br />
    email: <A HREF=\"mailto:wischhusen@xrg-simulation.de\">wischhusen@xrg-simulation.de</A></dd>
</dl>
<h4>  Acknowledgements </h4>
<p>
The following people contributed to the Modelica.Fluid.Dissipation library (alphabetical list):
J&ouml;rg Eiden, Ole Engel, Nina Peci, Sven Rutkowski, Thorben Vahlenkamp, Stefan
Wischhusen.
</p>
<p>
The development of the Modelica.Fluid.Dissipation library was founded within the ITEA research
project EuroSysLib-D by German Federal Ministry of Education and Research (promotional
reference 01IS07022B). The project is started in October 2007 and ended in June 2010.
</p>
</html>"));
  end Contact;
    annotation (DocumentationClass=true, Documentation(info="<html>
<p>The User's Guide contains the following sub-sections:
</p>
<p>
<ul>
<li> <a href=\"modelica://Modelica.Fluid.Dissipation.UsersGuide.GettingStarted\">Getting Started</a></li>
<li> <a href=\"modelica://Modelica.Fluid.Dissipation.UsersGuide.ReleaseNotes\">Release notes</a></li>
<li> <a href=\"modelica://Modelica.Fluid.Dissipation.UsersGuide.Contact\">Contact information</a></li>
</ul>
</p>
</html>"));
  end UsersGuide;

  package HeatTransfer "Package for calculation of heat transfer"
  extends Modelica.Icons.VariantsPackage;
    package Channel
    extends Modelica.Icons.VariantsPackage;

      function kc_evenGapLaminar
        "Mean heat transfer coefficient of even gap | laminar flow regime | considering boundary layer development | heat transfer at ONE or BOTH sides | identical and constant wall temperatures"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002, Section Gb 6-10

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapLaminar_IN_con
          IN_con "Input record for function kc_evenGapLaminar"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapLaminar_IN_var
          IN_var "Input record for function kc_evenGapLaminar"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Convective heat transfer coefficient"
          annotation (Dialog(group="Output"));
        output SI.PrandtlNumber Pr "Prandtl number" annotation (Dialog(group="Output"));
        output SI.ReynoldsNumber Re "Reynolds number"
          annotation (Dialog(group="Output"));
        output SI.NusseltNumber Nu "Nusselt number"
          annotation (Dialog(group="Output"));
        output Real failureStatus
          "0== boundary conditions fulfilled | 1== failure >> check if still meaningful results"
          annotation (Dialog(group="Output"));

      protected
        type TYP = Modelica.Fluid.Dissipation.Utilities.Types.kc_evenGap;

        Real MIN=Modelica.Constants.eps;

        Real laminar=2200 "Maximum Reynolds number of laminar flow regime";

        SI.Area A_cross=IN_con.s*IN_con.h "Cross sectional area of gap";
        SI.Diameter d_hyd=2*IN_con.s "Hydraulic diameter";

        Real prandtlMax=if IN_con.target == TYP.UndevOne then 10 else if IN_con.target
             == TYP.UndevBoth then 1000 else 0 "Maximum Prandtl number";
        Real prandtlMin=if IN_con.target == TYP.UndevOne or IN_con.target == TYP.UndevBoth then
                  0.1 else 0 "Minimum Prandtl number";

        SI.Velocity velocity=abs(IN_var.m_flow)/max(MIN, IN_var.rho*A_cross)
          "Mean velocity in gap";

        //failure status
        Real fstatus[2] "Check of expected boundary conditions";

        //Documentation
      algorithm
        Pr := abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));
        Re := max(1, abs(IN_var.rho*velocity*d_hyd/max(MIN, IN_var.eta)));
        kc := Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapLaminar_KC(IN_con,
          IN_var);
        Nu := kc*d_hyd/max(MIN, IN_var.lambda);

        //failure status
        fstatus[1] := if Re > laminar then 1 else 0;
        fstatus[2] := if IN_con.target == TYP.UndevOne or IN_con.target == TYP.UndevBoth then
                if Pr > prandtlMax or Pr < prandtlMin then 1 else 0 else 0;

        failureStatus := 0;
        for i in 1:size(fstatus, 1) loop
          if fstatus[i] == 1 then
            failureStatus := 1;
          end if;
        end for;
      annotation(Inline=false, Documentation(info="<html>
<p>Calculation of the mean convective heat transfer coefficient <b>kc </b>for a laminar fluid flow through an even gap at different fluid flow and heat transfer situations. Note that additionally a failure status is observed in this function to check if the intended boundary conditions are fulfilled.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Channel.kc_evenGapLaminar\">See more information.</a> </p>
</html>"), smoothOrder(normallyConstant=IN_con) = 2);
      end kc_evenGapLaminar;

      function kc_evenGapLaminar_KC
        "Mean heat transfer coefficient of even gap | laminar flow regime | considering boundary layer development | heat transfer at ONE or BOTH sides | identical and constant wall temperatures"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002, Section Gb 6-10

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapLaminar_IN_con
          IN_con "Input record for function kc_evenGapLaminar_KC"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapLaminar_IN_var
          IN_var "Input record for function kc_evenGapLaminar_KC"
          annotation (Dialog(group="Variable inputs"));
        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Output for function kc_evenGapLaminar_KC";

      protected
        type TYP = Modelica.Fluid.Dissipation.Utilities.Types.kc_evenGap;

        Real MIN=Modelica.Constants.eps;

        SI.Area A_cross=max(MIN, IN_con.s*IN_con.h)
          "Cross sectional area of gap";
        SI.Diameter d_hyd=2*IN_con.s "Hydraulic diameter";

        SI.Velocity velocity=abs(IN_var.m_flow)/max(MIN, IN_var.rho*A_cross)
          "Mean velocity in gap";
        SI.ReynoldsNumber Re=max(1, IN_var.rho*velocity*d_hyd/max(MIN, IN_var.eta));
        SI.PrandtlNumber Pr=abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));

        //variables for mean Nusselt number
        //SOURCE: p.Gb 7, eq. 36/37
        SI.NusseltNumber Nu_1=if IN_con.target == TYP.DevOne or IN_con.target == TYP.UndevOne then
                  4.861 else if IN_con.target == TYP.DevBoth or IN_con.target == TYP.UndevBoth then
                  7.541 else 0 "First Nusselt number";
        //SOURCE: p.Gb 7, eq. 38
        SI.NusseltNumber Nu_2=1.841*(Re*Pr*d_hyd/(max(IN_con.L, MIN)))^(1/3)
          "Second Nusselt number";
        //SOURCE: p.Gb 7, eq. 42
        SI.NusseltNumber Nu_3=if IN_con.target == TYP.UndevOne or IN_con.target ==
            TYP.UndevBoth then (2/(1 + 22*Pr))^(1/6)*(Re*Pr*d_hyd/(max(IN_con.L, MIN)))
            ^(0.5) else 0 "Third mean Nusselt number";
        SI.NusseltNumber Nu=((Nu_1)^3 + (Nu_2)^3 + (Nu_3)^3)^(1/3);

        //Documentation
      algorithm
        kc := Nu*((IN_var.lambda/max(MIN, d_hyd)));
        annotation(Inline=false, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for a laminar fluid flow through an even gap at different fluid flow and heat transfer situations.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Channel.kc_evenGapLaminar\">See more information.</a>
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_evenGapLaminar_KC;

      record kc_evenGapLaminar_IN_con
        "Input record for function kc_evenGapLaminar and kc_evenGapLaminar_KC"

        extends
          Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapOverall_IN_con;

        annotation (Documentation(info="<html>
<p>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapLaminar\"> kc_evenGapLaminar</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapLaminar_KC\"> kc_evenGapLaminar_KC</a>.</p>
</html>"));
      end kc_evenGapLaminar_IN_con;

      record kc_evenGapLaminar_IN_var
        "Input record for function kc_evenGapLaminar and kc_evenGapLaminar_KC"

        extends
          Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapOverall_IN_var;

        annotation (Documentation(info="<html>
<p>
This record is used as <b> input record </b> for the heat transfer function <a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapLaminar\"> kc_evenGapLaminar</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapLaminar_KC\"> kc_evenGapLaminar_KC</a>.</p>
</html>"));
      end kc_evenGapLaminar_IN_var;

      function kc_evenGapOverall
        "Mean heat transfer coefficient of even gap | overall flow regime | considering boundary layer development | heat transfer at ONE or BOTH sides | identical and constant wall temperatures | surface roughness"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002, Section Gb 6-10

        import MIN = Modelica.Constants.eps;
        // import SMOOTH = Modelica.Fluid.Dissipation.Utilities.Functions.Stepsmoother;

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapOverall_IN_con
          IN_con "Input record for function kc_evenGapOverall"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapOverall_IN_var
          IN_var "Input record for function kc_evenGapOverall"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Convective heat transfer coefficient"
          annotation (Dialog(group="Output"));
        output SI.PrandtlNumber Pr "Prandtl number" annotation (Dialog(group="Output"));
        output SI.ReynoldsNumber Re "Reynolds number"
          annotation (Dialog(group="Output"));
        output SI.NusseltNumber Nu "Nusselt number"
          annotation (Dialog(group="Output"));
        output Real failureStatus
          "0== boundary conditions fulfilled | 1== failure >> check if still meaningful results"
          annotation (Dialog(group="Output"));

      protected
        type TYP = Modelica.Fluid.Dissipation.Utilities.Types.kc_evenGap;

        Real MIN=Modelica.Constants.eps;

        Real laminar=2200 "Maximum Reynolds number for laminar regime";
        Real turbulent=1e4 "Minimum Reynolds number for turbulent regime";

        SI.Area A_cross=IN_con.s*IN_con.h "Cross sectional area of gap";
        SI.Diameter d_hyd=2*IN_con.s "Hydraulic diameter";

        Real prandtlMax=if IN_con.target == TYP.UndevOne then 10 else if IN_con.target
             == TYP.UndevBoth then 1000 else 0 "Maximum Prandtl number";
        Real prandtlMin=if IN_con.target == TYP.UndevOne or IN_con.target == TYP.UndevBoth then
                  0.1 else 0 "Minimum Prandtl number";

        SI.Velocity velocity=abs(IN_var.m_flow)/max(MIN, IN_var.rho*A_cross)
          "Mean velocity in gap";

        //failure status
        Real fstatus[2] "Check of expected boundary conditions";

        //Documentation
      algorithm
        Pr := abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));
        Re := max(1e-3, abs(IN_var.rho*velocity*d_hyd/max(MIN, IN_var.eta)));
        kc := Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapOverall_KC(IN_con, IN_var);
        Nu := kc*d_hyd/max(MIN, IN_var.lambda);

        //failure status
        fstatus[1] := if IN_con.target == TYP.UndevOne or IN_con.target == TYP.UndevBoth then
                if Pr > prandtlMax or Pr < prandtlMin then 1 else 0 else 0;
        fstatus[2] := if d_hyd/IN_con.L > 1.0 then 1 else 0;

        failureStatus := 0;
        for i in 1:size(fstatus, 1) loop
          if fstatus[i] == 1 then
            failureStatus := 1;
          end if;
        end for;

      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
            Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for an overall fluid flow through an even gap at different fluid flow and heat transfer situations. Note that additionally a failure status is observed in this function to check if the intended boundary conditions are fulfilled. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Channel.kc_evenGapOverall\">See more information.</a>
</p>
</html>"));
      end kc_evenGapOverall;

      function kc_evenGapOverall_KC
        "Mean heat transfer coefficient of even gap | overall flow regime | considering boundary layer development | heat transfer at ONE or BOTH sides | identical and constant wall temperatures | surface roughness"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002, Section Gb 6-10

        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapOverall_IN_con
          IN_con "Input record for function kc_evenGapOverall_KC"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapOverall_IN_var
          IN_var "Input record for function kc_evenGapOverall_KC"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Output for function kc_evenGapOverall_KC";

      protected
        Real MIN=Modelica.Constants.eps;

        Real laminar=2200 "Maximum Reynolds number for laminar regime";
        Real turbulent=1e4 "Minimum Reynolds number for turbulent regime";

        SI.Area A_cross=max(MIN, IN_con.s*IN_con.h)
          "Cross sectional area of gap";
        SI.Diameter d_hyd=2*IN_con.s "Hydraulic diameter";

        SI.Velocity velocity=abs(IN_var.m_flow)/max(MIN, IN_var.rho*A_cross)
          "Mean velocity in gap";
        SI.ReynoldsNumber Re=max(1, IN_var.rho*velocity*d_hyd/max(MIN, IN_var.eta));
        SI.PrandtlNumber Pr=abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));

        kc_evenGapTurbulent_IN_con IN_con_turb(h=IN_con.h,s=IN_con.s,L=IN_con.L);
      algorithm
        kc := SMOOTH(
                laminar,
                turbulent,
                Re)*Dissipation.HeatTransfer.Channel.kc_evenGapLaminar_KC(
          IN_con, IN_var) + SMOOTH(
                turbulent,
                laminar,
                Re)*Dissipation.HeatTransfer.Channel.kc_evenGapTurbulent_KC(
          IN_con_turb, IN_var);
      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for an overall fluid flow through an even gap at different fluid flow and heat transfer situations. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Channel.kc_evenGapOverall\">See more information.</a>
</p>
</html>"),       smoothOrder(normallyConstant=IN_con) = 2);
      end kc_evenGapOverall_KC;

      record kc_evenGapOverall_IN_con
        "Input record for function kc_evenGapOverall and kc_evenGapOverall_KC"

              //even gap variables
              extends
          Modelica.Fluid.Dissipation.Utilities.Records.HeatTransfer.EvenGap;

              annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapOverall\"> kc_evenGapOverall</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapOverall_KC\"> kc_evenGapOverall_KC</a>.
</html>"));
      end kc_evenGapOverall_IN_con;

      record kc_evenGapOverall_IN_var
        "Input record for function kc_evenGapOverall and kc_evenGapOverall_KC"

        //fluid property variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.FluidProperties;

        //input variable (mass flow rate)
        SI.MassFlowRate m_flow annotation (Dialog(group="Input"));

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapOverall\"> kc_evenGapOverall</a> and
<a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapOverall_KC\"> kc_evenGapOverall_KC</a>.
</html>"));
      end kc_evenGapOverall_IN_var;

      function kc_evenGapTurbulent
        "Mean heat transfer coefficient of even gap | turbulent flow regime | developed fluid flow | heat transfer at BOTH sides | identical and constant wall temperatures"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002, Section Gb 7

        import MIN = Modelica.Constants.eps;

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapTurbulent_IN_con
          IN_con "Input record for function kc_evenGapTurbulent"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapTurbulent_IN_var
          IN_var "Input record for function kc_evenGapTurbulent"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Convective heat transfer coefficient"
          annotation (Dialog(group="Output"));
        output SI.PrandtlNumber Pr "Prandtl number" annotation (Dialog(group="Output"));
        output SI.ReynoldsNumber Re "Reynolds number"
          annotation (Dialog(group="Output"));
        output SI.NusseltNumber Nu "Nusselt number"
          annotation (Dialog(group="Output"));
        output Real failureStatus
          "0== boundary conditions fulfilled | 1== failure >> check if still meaningful results"
          annotation (Dialog(group="Output"));

      protected
        Real MIN=Modelica.Constants.eps;

        Real prandtlMax=100 "Maximum Prandtl number";
        Real prandtlMin=0.6 "Minimum Prandtl number";
        Real turbulentMax=1e6
          "Maximum Reynolds number for turbulent flow regime";
        Real turbulentMin=3e4
          "Minimum Reynolds number for turbulent flow regime";

        SI.Area A_cross=max(MIN, IN_con.s*IN_con.h)
          "Cross sectional area of gap";
        SI.Diameter d_hyd=2*IN_con.s "Hydraulic diameter";

        SI.Velocity velocity=abs(IN_var.m_flow)/max(MIN, IN_var.rho*A_cross)
          "Mean velocity in gap";

        //failure status
        Real fstatus[3] "check of expected boundary conditions";

        //Documentation
      algorithm
        Pr := abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));
        Re := max(1, abs(IN_var.rho*velocity*d_hyd/max(MIN, IN_var.eta)));
        kc := Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapTurbulent_KC(IN_con,
          IN_var);
        Nu := kc*d_hyd/max(MIN, IN_var.lambda);

        //failure status
        fstatus[1] := if Re > turbulentMax or Re < turbulentMin then 1 else 0;
        fstatus[2] := if Pr > prandtlMax or Pr < prandtlMin then 1 else 0;
        fstatus[3] := if d_hyd/max(MIN, IN_con.L) > 1.0 then 1 else 0;

        failureStatus := 0;
        for i in 1:size(fstatus, 1) loop
          if fstatus[i] == 1 then
            failureStatus := 1;
          end if;
        end for;
      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for a developed turbulent fluid flow through an even gap at heat transfer from both sides. Note that additionally a failure status is observed in this function to check if the intended boundary conditions are fulfilled. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Channel.kc_evenGapTurbulent\">See more information.</a>
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_evenGapTurbulent;

      function kc_evenGapTurbulent_KC
        "Mean heat transfer coefficient of even gap | turbulent flow regime | developed fluid flow | heat transfer at BOTH sides | identical and constant wall temperatures"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002, Section Gb 7

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapTurbulent_IN_con
          IN_con "Input record for function kc_evenGapTurbulent_KC"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapTurbulent_IN_var
          IN_var "Input record for function kc_evenGapTurbulent_KC"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Output for function kc_evenGapTurbulent_KC";

      protected
        Real MIN=Modelica.Constants.eps;

        SI.Area A_cross=max(MIN, IN_con.s*IN_con.h)
          "Cross sectional area of gap";
        SI.Diameter d_hyd=2*IN_con.s "Hydraulic diameter";

        SI.Velocity velocity=abs(IN_var.m_flow)/max(MIN, IN_var.rho*A_cross)
          "Mean velocity in gap";
        SI.ReynoldsNumber Re=max(2.6, IN_var.rho*velocity*d_hyd/max(MIN, IN_var.eta));
        SI.PrandtlNumber Pr=abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));

        //SOURCE: p.Ga 5, eq. 27
        Real zeta=1/max(MIN, 1.8*Modelica.Math.log10(abs(Re)) - 1.5)^2
          "Pressure loss coefficient";

        //SOURCE: p.Gb 5, eq. 26
        //assumption according to Gb 7, sec. 2.4
        SI.NusseltNumber Nu=abs((zeta/8)*Re*Pr/(1 + 12.7*(zeta/8)^0.5*(Pr^(2/3) - 1))
            *(1 + (d_hyd/max(MIN, IN_con.L))^(2/3)));

        //Documentation
      algorithm
        kc := Nu*(IN_var.lambda/max(MIN, d_hyd));

      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for a developed turbulent fluid flow through an even gap at heat transfer from both sides. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Channel.kc_evenGapTurbulent\">See more information.</a>
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_evenGapTurbulent_KC;

      record kc_evenGapTurbulent_IN_con
        "Input record for function kc_evenGapTurbulent and kc_evenGapTurbulent_KC"

        extends
          Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapOverall_IN_con(
            final target=Modelica.Fluid.Dissipation.Utilities.Types.kc_evenGap.DevBoth);

        annotation (Documentation(info="<html>
<p>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapTurbulent\"> kc_evenGapTurbulent</a> and
<a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapTurbulent_KC\"> kc_evenGapTurbulent_KC</a>.
</p>
</html>"));
      end kc_evenGapTurbulent_IN_con;

      record kc_evenGapTurbulent_IN_var
        "Input record for function kc_evenGapTurbulent and kc_evenGapTurbulent_KC"

        extends
          Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapOverall_IN_var;

        annotation (Documentation(info="<html>
<p>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapTurbulent\"> kc_evenGapTurbulent</a> and
<a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapTurbulent_KC\"> kc_evenGapTurbulent_KC</a>.
</p>
</html>"));
      end kc_evenGapTurbulent_IN_var;
    annotation (preferredView="info", Documentation(info="<html>
<h4>Even gap</h4>
<h5>Laminar flow</h5>
<p>Calculation of the mean convective heat transfer coefficient <b>kc </b>for a laminar fluid flow through an even gap at different fluid flow and heat transfer situations. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Channel.kc_evenGapLaminar\">See more information.</a> </p>

<h5>Turbulent flow</h5>
<p>Calculation of the mean convective heat transfer coefficient <b>kc </b>for a laminar fluid flow through an even gap at different fluid flow and heat transfer situations. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Channel.kc_evenGapTurbulent\">See more information.</a></p>

<h5>Overall flow</h5>
<p>Calculation of the mean convective heat transfer coefficient <b>kc </b>for a laminar fluid flow through an even gap at different fluid flow and heat transfer situations. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Channel.kc_evenGapOverall\">See more information.</a></p>
</html>"));
    end Channel;

    package General
    extends Modelica.Icons.VariantsPackage;
      function kc_approxForcedConvection
        "Mean convective heat transfer coefficient for forced convection | approximation | turbulent regime | hydrodynamically developed fluid flow"
        extends Modelica.Icons.Function;
        //SOURCE: A Bejan and A.D. Kraus. Heat Transfer handbook.John Wiley & Sons, 2nd edition, 2003. (p.424 ff)
        //Notation of equations according to SOURCE

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.General.kc_approxForcedConvection_IN_con
          IN_con "Input record for function kc_approxForcedConvection"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.General.kc_approxForcedConvection_IN_var
          IN_var "Input record for function kc_approxForcedConvection"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Convective heat transfer coefficient"
          annotation (Dialog(group="Output"));
        output SI.PrandtlNumber Pr "Prandtl number" annotation (Dialog(group="Output"));
        output SI.ReynoldsNumber Re "Reynolds number"
          annotation (Dialog(group="Output"));
        output SI.NusseltNumber Nu "Nusselt number"
          annotation (Dialog(group="Output"));
        output Real failureStatus
          "0== boundary conditions fulfilled | 1== failure >> check if still meaningful results"
          annotation (Dialog(group="Output"));

      protected
        type TYP = Modelica.Fluid.Dissipation.Utilities.Types.kc_general;

        Real MIN=Modelica.Constants.eps;

        Real prandtlMax[3]={120,16700,500} "Maximum Prandtl number";
        Real prandtlMin[3]={0.7,0.7,1.5} "Minimum Prandtl number";
        Real reynoldsMax[3]={1.24e5,1e6,1e6} "Maximum Reynolds number";
        Real reynoldsMin[3]={2500,1e4,3e3} "Minimum Reynolds number";

        SI.Diameter d_hyd=max(MIN, 4*IN_con.A_cross/max(MIN, IN_con.perimeter))
          "Hydraulic diameter";

        //failure status
        Real fstatus[2] "Check of expected boundary conditions";

      algorithm
        Pr := Modelica.Fluid.Dissipation.Utilities.Functions.General.PrandtlNumber(
                IN_var.cp,
                IN_var.eta,
                IN_var.lambda);
        Re := max(1, Modelica.Fluid.Dissipation.Utilities.Functions.General.ReynoldsNumber(
                IN_con.A_cross,
                IN_con.perimeter,
                IN_var.rho,
                IN_var.eta,
                abs(IN_var.m_flow))) "Reynolds number";
        kc := Modelica.Fluid.Dissipation.HeatTransfer.General.kc_approxForcedConvection_KC(
          IN_con, IN_var);
        Nu := kc*d_hyd/max(MIN, IN_var.lambda);

        //failure status
        fstatus[1] := if IN_con.target == TYP.Rough then if Pr > prandtlMax[1] or Pr
           < prandtlMin[1] then 1 else 0 else if IN_con.target == TYP.Middle then if
          Pr > prandtlMax[2] or Pr < prandtlMin[2] then 1 else 0 else if IN_con.target
           == TYP.Finest then if Pr > prandtlMax[3] or Pr < prandtlMin[3] then 1 else
                0 else 0;
        fstatus[2] := if IN_con.target == TYP.Rough then if Re > reynoldsMax[1] or Re
           < reynoldsMin[1] then 1 else 0 else if IN_con.target == TYP.Middle then
          if Re > reynoldsMax[2] or Re < reynoldsMin[2] then 1 else 0 else if IN_con.target
           == TYP.Finest then if Re > reynoldsMax[3] or Re < reynoldsMin[3] then 1 else
                0 else 0;

        failureStatus := 0;
        for i in 1:size(fstatus, 1) loop
          if fstatus[i] == 1 then
            failureStatus := 1;
          end if;
        end for;

      annotation (Inline=false, Documentation(info="<html>
<p>
Approximate calculation of the mean convective heat transfer coefficient <b> kc </b> for forced convection with a fully developed fluid flow in a turbulent regime.
</p>

<p>
A detailed documentation for this convective heat transfer calculation can be found in its underlying function
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.General.kc_approxForcedConvection_KC\">kc_approxForcedConvection_KC</a> .
Note that additionally a failure status is observed in this function to check if the intended boundary conditions are fulfilled.  <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.General.kc_approxForcedConvection\">See more information</a> .
</p>
</html>"),          smoothOrder(normallyConstant=IN_con) = 2);
      end kc_approxForcedConvection;

      function kc_approxForcedConvection_KC
        "Mean convective heat transfer coefficient for forced convection | approximation | turbulent regime | hydrodynamically developed fluid flow"
        extends Modelica.Icons.Function;
        //SOURCE: A Bejan and A.D. Kraus. Heat Transfer handbook.John Wiley & Sons, 2nd edition, 2003. (p.424 ff)
        //Notation of equations according to SOURCE

        //type =
        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.General.kc_approxForcedConvection_IN_con
          IN_con "Input record for function kc_approxForcedConvection_KC"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.General.kc_approxForcedConvection_IN_var
          IN_var "Input record for function kc_approxForcedConvection_KC"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Output for function kc_approxForcedConvection_KC";

      protected
        type TYP = Modelica.Fluid.Dissipation.Utilities.Types.kc_general;

        Real MIN=Modelica.Constants.eps;

        SI.Diameter d_hyd=max(MIN, 4*IN_con.A_cross/max(MIN, IN_con.perimeter))
          "Hydraulic diameter";

        SI.PrandtlNumber Pr=max(MIN, abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda)))
          "Prandtl number";
        SI.ReynoldsNumber Re=max(1, 4*abs(IN_var.m_flow)/max(MIN, IN_con.perimeter*
            IN_var.eta)) "Reynolds number";

      algorithm
        kc := IN_var.lambda/d_hyd*(if IN_con.target == TYP.Rough then 0.023*Re^(4/5)*
          Pr^IN_con.exp_Pr else if IN_con.target == TYP.Middle then 0.023*Re^(4/5)*Pr
          ^(1/3)*(IN_var.eta/IN_var.eta_wall)^0.14 else if IN_con.target == TYP.Finest and Pr
           <= 1.5 then 0.0214*max(1, abs(Re^0.8 - 100))*Pr^0.4 else if IN_con.target
           == TYP.Finest then 0.012*max(1, abs(Re^0.87 - 280))*Pr^0.4 else 0);

        //Documentation

      annotation (Inline=false, Documentation(info="<html>
<p>
Approximate calculation of the mean convective heat transfer coefficient <b> kc </b> for forced convection with a fully developed fluid flow in a turbulent regime.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.General.kc_approxForcedConvection\">See more information</a> .
</p>
</html>"),       smoothOrder(normallyConstant=IN_con) = 2);
      end kc_approxForcedConvection_KC;

      record kc_approxForcedConvection_IN_con
        "Input record for function kc_approxForcedConvection and kc_approxForcedConvection_KC"
        //generic variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.HeatTransfer.General;
        parameter Real exp_Pr=0.4
          "Exponent for Prandtl number w.r.t. Dittus/Boelter | 0.4 for heating | 0.3 for cooling"
          annotation (Dialog(group="Generic variables",enable=if target == 1 then
                true else false));

      annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.General.kc_approxForcedConvection\"> kc_approxForcedConvection</a> and
<a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.General.kc_approxForcedConvection_KC\"> kc_approxForcedConvection_KC</a>.
</html>"));
      end kc_approxForcedConvection_IN_con;

      record kc_approxForcedConvection_IN_var
        "Input record for function kc_approxForcedConvection and kc_approxForcedConvection_KC"
        //fluid property variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.FluidProperties;
        SI.DynamicViscosity eta_wall
          "Dynamic viscosity of fluid at wall temperature" annotation (Dialog(group=
                "Fluid properties", enable=if target == 2 then true else false));

        //input variable (mass flow rate)
        SI.MassFlowRate m_flow annotation (Dialog(group="Input"));

      annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.General.kc_approxForcedConvection\"> kc_approxForcedConvection</a> and
<a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.General.kc_approxForcedConvection_KC\"> kc_approxForcedConvection_KC</a>.
</html>"));
      end kc_approxForcedConvection_IN_var;
    annotation (preferredView="info", Documentation(info="<html>
<h4>General heat transfer</h4>
<h5>Approximated forced convection</h5>
<p>Approximate calculation of the mean convective heat transfer coefficient <b> kc </b> for forced convection with a fully developed fluid flow in a turbulent regime. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.General.kc_approxForcedConvection\">See more information.</a> </p>
</html>"));
    end General;

    package HeatExchanger
    extends Modelica.Icons.VariantsPackage;
      function kc_flatTube
        extends Modelica.Icons.Function;
        //SOURCE: A.M. Jacobi, Y. Park, D. Tafti, X. Zhang. AN ASSESSMENT OF THE STATE OF THE ART, AND POTENTIAL DESIGN IMPROVEMENTS, FOR FLAT-TUBE HEAT EXCHANGERS IN AIR CONDITIONING AND REFRIGERATION APPLICATIONS - PHASE I

        //icon

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_flatTube_IN_con
          IN_con "Input record for function kc_flatTube"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_flatTube_IN_var
          IN_var "Input record for function kc_flatTube"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Convective heat transfer coefficient"
          annotation (Dialog(group="Output"));
        output SI.PrandtlNumber Pr "Prandtl number" annotation (Dialog(group="Output"));
        output SI.ReynoldsNumber Re "Reynolds number"
          annotation (Dialog(group="Output"));
        output SI.NusseltNumber Nu "Nusselt number"
          annotation (Dialog(group="Output"));
        output Real failureStatus
          "0== boundary conditions fulfilled | 1== failure >> check if still meaningful results"
          annotation (Dialog(group="Output"));

      protected
        type TYP =
            Modelica.Fluid.Dissipation.Utilities.Types.HTXGeometry_flatTubes;

        SI.Area A_c=if IN_con.geometry == TYP.LouverFin then IN_con.A_fr*((IN_con.F_l
             - IN_con.delta_f)*(IN_con.F_p - IN_con.delta_f)/((IN_con.F_l + IN_con.D_m)
            *IN_con.F_p)) else if IN_con.geometry == TYP.RectangularFin then IN_con.A_fr
            *(h*s/((h + t + IN_con.D_m)*(s + t))) else 0
          "Minimum flow cross-sectional area";
        SI.Length h=if IN_con.geometry == TYP.RectangularFin then IN_con.D_h*(1 +
            IN_con.alpha)/(2*IN_con.alpha) else 0 "Free flow height";
        SI.Length l=if IN_con.geometry == TYP.RectangularFin then t/IN_con.delta else
                  0 "Fin length";
        SI.Length s=if IN_con.geometry == TYP.RectangularFin then h*IN_con.alpha else
                  0 "Lateral fin spacing (free flow width)";
        SI.Length t=if IN_con.geometry == TYP.RectangularFin then s*IN_con.gamma else
                  0 "Fin thickness";
      algorithm
        kc := Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_flatTube_KC(IN_con,
          IN_var);
        Pr := abs(IN_var.eta*IN_var.cp/IN_var.lambda);

        if IN_con.geometry == TYP.LouverFin then
          Re := max(1e-3, abs(IN_var.m_flow)*IN_con.L_p/(IN_var.eta*A_c));
          Nu := max(1e-3, kc*IN_con.L_p/IN_var.lambda);
        elseif IN_con.geometry == TYP.RectangularFin then
          Re := max(1e-3, abs(IN_var.m_flow)*IN_con.D_h/(IN_var.eta*A_c));
          Nu := max(1e-3, kc*IN_con.D_h/IN_var.lambda);
        end if;

        failureStatus := if IN_con.geometry == TYP.LouverFin then if Re < 100 or Re
           > 3000 then 1 else 0 else if IN_con.geometry == TYP.RectangularFin then
          if Re < 300 or Re > 5000 then 1 else 0 else 0;

      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for the air-side heat transfer of heat exchangers with flat tubes and several fin geometries. Note that additionally a failure status is observed in this function to check if the intended boundary conditions are fulfilled.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.HeatExchanger.kc_flatTube\">See more information</a> .
</p>

</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_flatTube;

      function kc_flatTube_KC
        extends Modelica.Icons.Function;
        //SOURCE: A.M. Jacobi, Y. Park, D. Tafti, X. Zhang. AN ASSESSMENT OF THE STATE OF THE ART, AND POTENTIAL DESIGN IMPROVEMENTS, FOR FLAT-TUBE HEAT EXCHANGERS IN AIR CONDITIONING AND REFRIGERATION APPLICATIONS - PHASE I

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_flatTube_IN_con
          IN_con "Input record for function kc_flatTube_KC"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_flatTube_IN_var
          IN_var "Input record for function kc_flatTube_KC"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Output for function kc_flatTubePlateFin_KC";

      protected
        type TYP =
            Modelica.Fluid.Dissipation.Utilities.Types.HTXGeometry_flatTubes;

        Real MIN=Modelica.Constants.eps;
        Real Phi=IN_con.Phi*180/PI "Louver angle";

        SI.ReynoldsNumber Re_Dh=max(1e-3, abs(IN_var.m_flow)*IN_con.D_h/(IN_var.eta*
            A_c)) "Reynolds number based on hydraulic diameter";
        SI.ReynoldsNumber Re_Lp=max(1e-3, abs(IN_var.m_flow)*IN_con.L_p/(IN_var.eta*
            A_c)) "Reynolds number based on louver pitch";
        SI.PrandtlNumber Pr=IN_var.eta*IN_var.cp/IN_var.lambda "Prandtl number";
        Real j "Colburn j factor";

        SI.Area A_c=if IN_con.geometry == TYP.LouverFin then IN_con.A_fr*((IN_con.F_l
             - IN_con.delta_f)*(IN_con.F_p - IN_con.delta_f)/((IN_con.F_l + IN_con.D_m)
            *IN_con.F_p)) else if IN_con.geometry == TYP.RectangularFin then IN_con.A_fr
            *(h*s/((h + t + IN_con.D_m)*(s + t))) else 0
          "Minimum flow cross-sectional area";
        SI.Length h=if IN_con.geometry == TYP.RectangularFin then IN_con.D_h*(1 +
            IN_con.alpha)/(2*IN_con.alpha) else 0 "Free flow height";
        SI.Length l=if IN_con.geometry == TYP.RectangularFin then t/IN_con.delta else
                  0 "Fin length";
        SI.Length s=if IN_con.geometry == TYP.RectangularFin then h*IN_con.alpha else
                  0 "Lateral fin spacing (free flow width)";
        SI.Length t=if IN_con.geometry == TYP.RectangularFin then s*IN_con.gamma else
                  0 "Fin thickness";

      algorithm
        if IN_con.geometry == TYP.LouverFin then
          j := Re_Lp^(-0.49)*(Phi/90)^0.27*(IN_con.F_p/IN_con.L_p)^(-0.14)*(IN_con.F_l
            /IN_con.L_p)^(-0.29)*(IN_con.T_d/IN_con.L_p)^(-0.23)*(IN_con.L_l/IN_con.L_p)
            ^0.68*(IN_con.T_p/IN_con.L_p)^(-0.28)*(IN_con.delta_f/IN_con.L_p)^(-0.05);
          kc := j*(Re_Lp*Pr^(1/3)*IN_var.lambda/IN_con.L_p);

        elseif IN_con.geometry == TYP.RectangularFin then
          j := 0.6522*Re_Dh^(-0.5403)*(s/h)^(-0.1541)*(t/l)^0.1499*(t/s)^(-0.0678)*(1
             + 5.269e-5*Re_Dh^1.340*(s/h)^0.504*(t/l)^0.456*(t/s)^(-1.055))^0.1;
          kc := j*(Re_Dh*Pr^(1/3)*IN_var.lambda/IN_con.D_h);

        else

        end if;

      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for the air-side heat transfer of heat exchangers with flat tubes and several fin geometries.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.HeatExchanger.kc_flatTube\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_flatTube_KC;

      record kc_flatTube_IN_con
        "Input record for function kc_flatTube and kc_flatTube_KC"
        extends Modelica.Icons.Record;

      protected
        type TYP =
            Modelica.Fluid.Dissipation.Utilities.Types.HTXGeometry_flatTubes;

      public
        Modelica.Fluid.Dissipation.Utilities.Types.HTXGeometry_flatTubes
          geometry =                                                              Dissipation.Utilities.Types.HTXGeometry_flatTubes.LouverFin
          "Choice of fin geometry" annotation (Dialog(group="HeatExchanger"));

        SI.Area A_fr=0 "Frontal area" annotation (Dialog(group="HeatExchanger"));
        SI.Length D_h=0 "Hydraulic diameter" annotation (Dialog(group="HeatExchanger",
              enable=if geometry == 2 then true else false));
        SI.Length D_m=0 "Major tube diameter for flat tube"
          annotation (Dialog(group="HeatExchanger"));
        SI.Length F_l=0 "Fin length" annotation (Dialog(group="HeatExchanger", enable=
               if geometry == 1 then true else false));
        SI.Length F_p=0 "Fin pitch, fin spacing + fin thickness" annotation (Dialog(
              group="HeatExchanger", enable=if geometry == 1 then true else false));
        SI.Length L_l=0 "Louver length" annotation (Dialog(group="HeatExchanger",
              enable=if geometry == 1 then true else false));
        SI.Length L_p=0 "Louver pitch" annotation (Dialog(group="HeatExchanger",
              enable=if geometry == 1 then true else false));
        SI.Length T_d=0 "Tube depth" annotation (Dialog(group="HeatExchanger", enable=
               if geometry == 1 then true else false));
        SI.Length T_p=0 "Tube pitch" annotation (Dialog(group="HeatExchanger", enable=
               if geometry == 1 then true else false));

        Real alpha=0 "Lateral fin spacing (s) / free flow height (h)" annotation (
            Dialog(group="HeatExchanger", enable=if geometry == 2 then true else
                false));
        Real gamma=0 "Fin thickness (t) / lateral fin spacing (s)" annotation (Dialog(
              group="HeatExchanger", enable=if geometry == 2 then true else false));
        Real delta=0 "Fin thickness (t) / Fin length (l)" annotation (Dialog(group=
                "HeatExchanger", enable=if geometry == 2 then true else false));
        SI.Length delta_f=0 "Fin thickness" annotation (Dialog(group="HeatExchanger",
              enable=if geometry == 1 then true else false));
        SI.Angle Phi=0 "Louver angle" annotation (Dialog(group="HeatExchanger",
              enable=if geometry == 1 then true else false));

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_flatTube\"> kc_flatTube</a> and
<a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_flatTube_KC\"> kc_flatTube_KC</a>.
</html>"));

      end kc_flatTube_IN_con;

      record kc_flatTube_IN_var
        "Input record for function kc_flatTube and kc_flatTube_KC"
        extends Modelica.Icons.Record;

        //fluid property variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.FluidProperties;

        //input variable (mass flow rate)
        SI.MassFlowRate m_flow annotation (Dialog(group="Input"));

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_flatTube\"> kc_flatTube</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_flatTube_KC\"> kc_flatTube_KC</a>.
</html>"));

      end kc_flatTube_IN_var;

      function kc_roundTube
        extends Modelica.Icons.Function;
        //SOURCE: A.M. Jacobi, Y. Park, D. Tafti, X. Zhang. AN ASSESSMENT OF THE STATE OF THE ART, AND POTENTIAL DESIGN IMPROVEMENTS, FOR FLAT-TUBE HEAT EXCHANGERS IN AIR CONDITIONING AND REFRIGERATION APPLICATIONS - PHASE I

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_roundTube_IN_con
          IN_con "Input record for function kc_roundTube"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_roundTube_IN_var
          IN_var "Input record for function kc_roundTube"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Convective heat transfer coefficient"
          annotation (Dialog(group="Output"));
        output SI.PrandtlNumber Pr "Prandtl number" annotation (Dialog(group="Output"));
        output SI.ReynoldsNumber Re "Reynolds number"
          annotation (Dialog(group="Output"));
        output SI.NusseltNumber Nu "Nusselt number"
          annotation (Dialog(group="Output"));
        output Real failureStatus
          "0== boundary conditions fulfilled | 1== failure >> check if still meaningful results"
          annotation (Dialog(group="Output"));

      protected
        type TYP =
            Modelica.Fluid.Dissipation.Utilities.Types.HTXGeometry_roundTubes;

        SI.Area A_c=IN_con.A_fr*((IN_con.F_p*IN_con.P_t - IN_con.F_p*IN_con.D_c - (
            IN_con.P_t - IN_con.D_c)*IN_con.delta_f)/(IN_con.F_p*IN_con.P_t))
          "Minimum flow cross-sectional area";
        SI.Area A_tot=if IN_con.geometry == TYP.LouverFin then IN_con.A_fr*((IN_con.N
            *PI*IN_con.D_c*(IN_con.F_p - IN_con.delta_f) + 2*(IN_con.P_t*IN_con.L -
            IN_con.N*PI*IN_con.D_c^2/4))/(IN_con.P_t*IN_con.F_p)) else 0
          "Total heat transfer area";
        SI.Length D_h=if IN_con.geometry == TYP.LouverFin then 4*A_c*IN_con.L/A_tot else
                  0 "Hydraulic diameter";

        /*SI.Length D_h=
    if IN_con.geometry==2 then
      4*A_c/(IN_con.A_fr*(2*(IN_con.P_t-IN_con.D_c+IN_con.F_p)/(IN_con.F_p*(IN_con.P_t-IN_con.D_c)))) else
      0 "Hydraulic diameter";*/

      algorithm
        kc := Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_roundTube_KC(IN_con,
          IN_var);
        Pr := abs(IN_var.eta*IN_var.cp/IN_var.lambda);

        if IN_con.geometry == TYP.PlainFin or IN_con.geometry == TYP.LouverFin or
            IN_con.geometry == TYP.SlitFin or IN_con.geometry == TYP.WavyFin then
          Re := max(1e-3, abs(IN_var.m_flow)*IN_con.D_c/(IN_var.eta*A_c));
          Nu := max(1e-3, kc*IN_con.D_c/IN_var.lambda);
        end if;

        failureStatus := if IN_con.geometry == TYP.PlainFin then if Re < 300 or Re >
          8000 then 1 else 0 else if IN_con.geometry == TYP.LouverFin then if Re <
          300 or Re > 7000 then 1 else 0 else if IN_con.geometry == TYP.SlitFin then
          if Re < 400 or Re > 7000 then 1 else 0 else if IN_con.geometry == TYP.WavyFin then
                if Re < 350 or Re > 7000 then 1 else 0 else 0;

      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for the air-side heat transfer of heat exchangers with round tubes and several fin geometries. Note that additionally a failure status is observed in this function to check if the intended boundary conditions are fulfilled.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.HeatExchanger.kc_roundTube\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_roundTube;

      function kc_roundTube_KC
        extends Modelica.Icons.Function;
        //SOURCE: A.M. Jacobi, Y. Park, D. Tafti, X. Zhang. AN ASSESSMENT OF THE STATE OF THE ART, AND POTENTIAL DESIGN IMPROVEMENTS, FOR FLAT-TUBE HEAT EXCHANGERS IN AIR CONDITIONING AND REFRIGERATION APPLICATIONS - PHASE I

        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_roundTube_IN_con
          IN_con "Input record for function kc_roundTube_KC"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_roundTube_IN_var
          IN_var "Input record for function kc_roundTube_KC"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Output for function kc_roundTube_KC";

      protected
        type TYP =
            Modelica.Fluid.Dissipation.Utilities.Types.HTXGeometry_roundTubes;

        Real MIN=Modelica.Constants.eps;

        SI.ReynoldsNumber Re_Dc=max(1e-3, abs(IN_var.m_flow)*IN_con.D_c/(IN_var.eta*
            A_c)) "Reynolds number based on fin collar diameter";
        SI.PrandtlNumber Pr=IN_var.eta*IN_var.cp/IN_var.lambda "Prandtl number";
        Real j "Colburn j factor";

        SI.Area A_c=IN_con.A_fr*((IN_con.F_p*IN_con.P_t - IN_con.F_p*IN_con.D_c - (
            IN_con.P_t - IN_con.D_c)*IN_con.delta_f)/(IN_con.F_p*IN_con.P_t))
          "Minimum flow cross-sectional area";
        SI.Area A_tot=if IN_con.geometry == TYP.LouverFin then IN_con.A_fr*((IN_con.N
            *PI*IN_con.D_c*(IN_con.F_p - IN_con.delta_f) + 2*(IN_con.P_t*IN_con.L -
            IN_con.N*PI*IN_con.D_c^2/4))/(IN_con.P_t*IN_con.F_p)) else 0
          "Total heat transfer area";
        SI.Length D_h=if IN_con.geometry == TYP.LouverFin then 4*A_c*IN_con.L/A_tot else
                  0 "Hydraulic diameter";

        /*SI.Length D_h=
    if IN_con.geometry==2 then
      4*A_c/(IN_con.A_fr*(2*(IN_con.P_t-IN_con.D_c+IN_con.F_p-IN_con.delta_f)/(IN_con.F_p*IN_con.P_t))) else
      0 "Hydraulic diameter";*/

        Real J1=0 "Exponent for computation of Colburn j factor";
        Real J2=0 "Exponent for computation of Colburn j factor";
        Real J3=0 "Exponent for computation of Colburn j factor";
        Real J4=0 "Exponent for computation of Colburn j factor";
        Real J5=0 "Exponent for computation of Colburn j factor";
        Real J6=0 "Exponent for computation of Colburn j factor";
        Real J7=0 "Exponent for computation of Colburn j factor";
        Real J8=0 "Exponent for computation of Colburn j factor";

      algorithm
        if IN_con.geometry == TYP.PlainFin then
          j := 0.991*(2.24*Re_Dc^(-0.092)*(IN_con.N/4)^(-0.031))^(0.607*(4 - IN_con.N))
            *(0.14*Re_Dc^(-0.328)*(IN_con.P_t/IN_con.P_l)^(-0.502)*(IN_con.F_p/IN_con.D_c)
            ^(0.0312))*(2.55*(IN_con.P_l/IN_con.D_c)^(-1.28));
          kc := j*(Re_Dc*Pr^(1/3)*IN_var.lambda/IN_con.D_c);

        elseif IN_con.geometry == TYP.LouverFin then
          if Re_Dc < 900 then
            J1 := -0.991 - 0.1055*(IN_con.P_l/IN_con.P_t)^3.1*log(IN_con.L_h/IN_con.L_p);
            J2 := -0.7344 + 2.1059*IN_con.N^0.55/(log(Re_Dc) - 3.2);
            J3 := 0.08485*(IN_con.P_l/IN_con.P_t)^(-4.4)*IN_con.N^(-0.68);
            J4 := -0.1741*log(IN_con.N);
            j := 14.3117*Re_Dc^J1*(IN_con.F_p/IN_con.D_c)^J2*(IN_con.L_h/IN_con.L_p)^
              J3*(IN_con.F_p/IN_con.P_l)^J4*(IN_con.P_l/IN_con.P_t)^(-1.724);
          elseif Re_Dc > 1100 then
            J5 := -0.6027 + 0.02593*(IN_con.P_l/D_h)^0.52*IN_con.N^(-0.5)*log(IN_con.L_h
              /IN_con.L_p);
            J6 := -0.4776 + 0.40774*IN_con.N^0.7/(log(Re_Dc) - 4.4);
            J7 := -0.58655*(IN_con.F_p/D_h)^2.3*(IN_con.P_l/IN_con.P_t)^(-1.6)*IN_con.N
              ^(-0.65);
            J8 := 0.0814*(log(Re_Dc) - 3);
            j := 1.1373*Re_Dc^J5*(IN_con.F_p/IN_con.P_l)^J6*(IN_con.L_h/IN_con.L_p)^
              J7*(IN_con.P_l/IN_con.P_t)^J8*IN_con.N^0.3545;
          else
            J1 := -0.991 - 0.1055*(IN_con.P_l/IN_con.P_t)^3.1*log(IN_con.L_h/IN_con.L_p);
            J2 := -0.7344 + 2.1059*IN_con.N^0.55/(log(Re_Dc) - 3.2);
            J3 := 0.08485*(IN_con.P_l/IN_con.P_t)^(-4.4)*IN_con.N^(-0.68);
            J4 := -0.1741*log(IN_con.N);
            J5 := -0.6027 + 0.02593*(IN_con.P_l/D_h)^0.52*IN_con.N^(-0.5)*log(IN_con.L_h
              /IN_con.L_p);
            J6 := -0.4776 + 0.40774*IN_con.N^0.7/(log(Re_Dc) - 4.4);
            J7 := -0.58655*(IN_con.F_p/D_h)^2.3*(IN_con.P_l/IN_con.P_t)^(-1.6)*IN_con.N
              ^(-0.65);
            J8 := 0.0814*(log(Re_Dc) - 3);
            j := SMOOTH(
              900,
              1100,
              Re_Dc)*(14.3117*Re_Dc^J1*(IN_con.F_p/IN_con.D_c)^J2*(IN_con.L_h/IN_con.L_p)
              ^J3*(IN_con.F_p/IN_con.P_l)^J4*(IN_con.P_l/IN_con.P_t)^(-1.724)) +
              SMOOTH(
              1100,
              900,
              Re_Dc)*(1.1373*Re_Dc^J5*(IN_con.F_p/IN_con.P_l)^J6*(IN_con.L_h/IN_con.L_p)
              ^J7*(IN_con.P_l/IN_con.P_t)^J8*IN_con.N^0.3545);
          end if;
          kc := SMOOTH(
            100,
            0,
            Re_Dc)*j*(Re_Dc*Pr^(1/3)*IN_var.lambda/IN_con.D_c);

        elseif IN_con.geometry == TYP.SlitFin then
          J1 := -0.674 + 0.1316*IN_con.N/log(Re_Dc) - 0.3769*IN_con.F_p/IN_con.D_c -
            1.8857*IN_con.N/Re_Dc;
          J2 := -0.0178 + 0.996*IN_con.N/log(Re_Dc) + 26.7*IN_con.N/Re_Dc;
          J3 := 1.865 + 1244.03*IN_con.F_p/(Re_Dc*IN_con.D_c) - 14.37/log(Re_Dc);
          j := 1.6409*Re_Dc^J1*(IN_con.S_p/IN_con.S_h)^1.16*(IN_con.P_t/IN_con.P_l)^
            1.37*(IN_con.F_p/IN_con.D_c)^J2*IN_con.N^J3;
          kc := j*(Re_Dc*Pr^(1/3)*IN_var.lambda/IN_con.D_c);

        elseif IN_con.geometry == TYP.WavyFin then
          if Re_Dc < exp(2.921) then
            j := 1.201/(log(exp(2.921)^(A_c/IN_con.A_fr)))^2.921;
            kc := j*(exp(2.921)*Pr^(1/3)*IN_var.lambda/IN_con.D_c);
          else
            j := 1.201/((log(Re_Dc^(A_c/IN_con.A_fr)))^2.921);
            kc := j*(Re_Dc*Pr^(1/3)*IN_var.lambda/IN_con.D_c);
          end if;

        else

        end if;

      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for the air-side heat transfer of heat exchangers with round tubes and several fin geometries.<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.HeatExchanger.kc_roundTube\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_roundTube_KC;

      record kc_roundTube_IN_con
        "Input record for function kc_roundTube and kc_roundTube_KC"
        extends Modelica.Icons.Record;

        Modelica.Fluid.Dissipation.Utilities.Types.HTXGeometry_roundTubes
          geometry =                                                               Dissipation.Utilities.Types.HTXGeometry_roundTubes.PlainFin
          "Choice of fin geometry" annotation (Dialog(group="HeatExchanger"));

        SI.Area A_fr=0 "Frontal area" annotation (Dialog(group="HeatExchanger"));
        SI.Length D_c=0 "Fin collar diameter"
          annotation (Dialog(group="HeatExchanger"));
        SI.Length F_p=0 "Fin pitch, fin spacing + fin thickness"
          annotation (Dialog(group="HeatExchanger"));
        SI.Length L=0 "Heat exchanger length" annotation (Dialog(group=
                "HeatExchanger", enable=if geometry == 2 then true else false));
        SI.Length L_h=0 "Louver height" annotation (Dialog(group="HeatExchanger",
              enable=if geometry == 2 then true else false));
        SI.Length L_p=0 "Louver pitch" annotation (Dialog(group="HeatExchanger",
              enable=if geometry == 2 then true else false));
        Integer N=0 "Number of tube rows" annotation (Dialog(group="HeatExchanger",
              enable=if geometry == 1 or geometry == 2 or geometry == 3 then true else
                      false));
        SI.Length P_d=0 "Pattern depth of wavy fin, wave height" annotation (Dialog(
              group="HeatExchanger", enable=if geometry == 4 then true else false));
        SI.Length P_l=0 "Longitudinal tube pitch" annotation (Dialog(group=
                "HeatExchanger", enable=if geometry == 1 or geometry == 2 or geometry
                 == 3 then true else false));
        SI.Length P_t=0 "Transverse tube pitch"
          annotation (Dialog(group="HeatExchanger"));
        SI.Length S_h=0 "Slit height" annotation (Dialog(group="HeatExchanger",
              enable=if geometry == 3 then true else false));
        SI.Length S_p=0 "Slit pitch" annotation (Dialog(group="HeatExchanger", enable=
               if geometry == 3 then true else false));
        SI.Length X_f=0 "Half wave length of wavy fin" annotation (Dialog(group=
                "HeatExchanger", enable=if geometry == 4 then true else false));

        SI.Length delta_f=0 "Fin thickness" annotation (Dialog(group="HeatExchanger"));

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_roundTube\"> kc_roundTube</a> and
<a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_roundTube_KC\"> kc_roundTube_KC</a>.
</html>"));

      end kc_roundTube_IN_con;

      record kc_roundTube_IN_var
        "Input record for function kc_roundTube and kc_roundTube_KC"
        extends Modelica.Icons.Record;

        //fluid property variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.FluidProperties;

        //input variable (mass flow rate)
        SI.MassFlowRate m_flow annotation (Dialog(group="Input"));

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_roundTube\"> kc_roundTube</a> and
<a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HeatExchanger.kc_roundTube_KC\"> kc_roundTube_KC</a>.
</html>"));

      end kc_roundTube_IN_var;
    annotation (preferredView="info", Documentation(info="<html>
<h4>Heat exchanger</h4>
<h5>Flat tube heat exchanger</h5>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for the air-side heat transfer of heat exchangers with flat tubes and several fin geometries.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.HeatExchanger.kc_flatTube\">See more information</a> .
</p>

<h5>Round tube heat exchanger</h5>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for the air-side heat transfer of heat exchangers with round tubes and several fin geometries.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.HeatExchanger.kc_roundTube\">See more information</a> .
</p>
</html>"));
    end HeatExchanger;

    package HelicalPipe
    extends Modelica.Icons.VariantsPackage;
      function kc_laminar
        "Mean heat transfer coefficient of helical pipe | laminar flow regime"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002, section Gc1 - Gc2
        //Notation of equations according to SOURCE

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_laminar_IN_con
          IN_con "Input record for function kc_laminar"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_laminar_IN_var
          IN_var "Input record for function kc_laminar"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Convective heat transfer coefficient"
          annotation (Dialog(group="Output"));
        output SI.PrandtlNumber Pr "Prandtl number" annotation (Dialog(group="Output"));
        output SI.ReynoldsNumber Re "Reynolds number"
          annotation (Dialog(group="Output"));
        output SI.NusseltNumber Nu "Nusselt number"
          annotation (Dialog(group="Output"));
        output Real failureStatus
          "0== boundary conditions fulfilled | 1== failure >> check if still meaningful results"
          annotation (Dialog(group="Output"));

      protected
        Real MIN=Modelica.Constants.eps;

        SI.Diameter d_hyd=IN_con.d_hyd "Hydraulic diameter";
        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Circular cross sectional area";
        SI.Diameter d_s=IN_con.L/(IN_con.n_nt*PI) "Mean coil diameter";
        SI.Diameter d_w=sqrt(max(MIN, (d_s^2 - (IN_con.h/PI)^2)))
          "Mean helical pipe diameter";
        SI.Diameter d_coil=max(d_w, d_w*(1 + (IN_con.h/(PI*d_w))^2))
          "Mean curvature diameter of helical pipe";
        SI.ReynoldsNumber Re_crit=2300*(1 + 8.6*(IN_con.d_hyd/d_coil)^0.45)
          "Critical Reynolds number";

        SI.Velocity velocity=abs(IN_var.m_flow)/max(MIN, IN_var.rho*A_cross)
          "Mean velocity";

        //failure status
        Real fstatus[1] "Check of expected boundary conditions";

        //Documentation
      algorithm
        Pr := abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));
        Re := max(1, abs(IN_var.rho*velocity*IN_con.d_hyd/max(MIN, IN_var.eta)));
        kc := Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_laminar_KC(IN_con, IN_var);
        Nu := kc*IN_con.d_hyd/max(MIN, IN_var.lambda);

        //failure status
        fstatus[1] := if Re > Re_crit then 1 else 0;

        failureStatus := 0;
        for i in 1:size(fstatus, 1) loop
          if fstatus[i] == 1 then
            failureStatus := 1;
          end if;
        end for;
        annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for a helical pipe in the laminar flow regime. Note that additionally a failure status is observed in this function to check if the intended boundary conditions are fulfilled.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.HelicalPipe.kc_laminar\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_laminar;

      function kc_laminar_KC
        "Mean heat transfer coefficient of helical pipe | hydrodynamically developed laminar flow regime"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002, section Gc1 - Gc2
        //Notation of equations according to SOURCE

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_laminar_IN_con
          IN_con "Input record for function kc_laminar_KC"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_laminar_IN_var
          IN_var "Input record for function kc_laminar_KC"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Output for function kc_laminar_KC";

      protected
        Real MIN=Modelica.Constants.eps;

        SI.Diameter d_hyd=IN_con.d_hyd "Hydraulic diameter";
        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Circular cross sectional area";
        SI.Diameter d_s=IN_con.L/(IN_con.n_nt*PI) "Mean coil diameter";
        SI.Diameter d_w=sqrt(max(MIN, (d_s^2 - (IN_con.h/PI)^2)))
          "Mean helical pipe diameter";
        SI.Diameter d_coil=max(d_w, d_w*(1 + (IN_con.h/(PI*d_w))^2))
          "Mean curvature diameter of helical pipe";

        SI.Velocity velocity=abs(IN_var.m_flow)/max(MIN, IN_var.rho*A_cross)
          "Mean velocity";
        SI.ReynoldsNumber Re=max(1, IN_var.rho*velocity*IN_con.d_hyd/max(MIN, IN_var.eta));
        SI.PrandtlNumber Pr=abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));

        Real m=0.5 + 0.2903*(IN_con.d_hyd/d_coil)^0.194
          "Exponent for actual Reynolds number";

        //Documentation
      algorithm
        kc := (IN_var.lambda/IN_con.d_hyd)*(3.66 + 0.08*(1 + 0.8*(IN_con.d_hyd/d_coil)
          ^0.9)*Re^(m)*Pr^(1/3));
      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for a helical pipe in the laminar flow regime.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.HelicalPipe.kc_laminar\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_laminar_KC;

      record kc_laminar_IN_con
        "Input record for function kc_laminar and kc_laminar_KC"

        extends
          Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_overall_IN_con;

      annotation (  Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_laminar\"> kc_laminar</a> and
<a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_laminar_KC\"> kc_laminar_KC</a>.
</html>"));
      end kc_laminar_IN_con;

      record kc_laminar_IN_var
        "Input record for function kc_laminar and kc_laminar_KC"

        extends
          Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_overall_IN_var;

      annotation (  Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_laminar\"> kc_laminar</a> and
<a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_laminar_KC\"> kc_laminar_KC</a>.
</html>"));
      end kc_laminar_IN_var;

      function kc_overall
        "Mean heat transfer coefficient of helical pipe | overall flow regime"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002, section Gc1 - Gc2
        //Notation of equations according to SOURCE

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_overall_IN_con
          IN_con "Input record for function kc_overall"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_overall_IN_var
          IN_var "Input record for function kc_overall"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Convective heat transfer coefficient"
          annotation (Dialog(group="Output"));
        output SI.PrandtlNumber Pr "Prandtl number" annotation (Dialog(group="Output"));
        output SI.ReynoldsNumber Re "Reynolds number"
          annotation (Dialog(group="Output"));
        output SI.NusseltNumber Nu "Nusselt number"
          annotation (Dialog(group="Output"));
        output Real failureStatus
          "0== boundary conditions fulfilled | 1== failure >> check if still meaningful results"
          annotation (Dialog(group="Output"));

      protected
        Real MIN=Modelica.Constants.eps;

        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Cross sectional area";

        SI.Velocity velocity=abs(IN_var.m_flow)/max(MIN, IN_var.rho*A_cross)
          "Mean velocity";

        //Documentation
      algorithm
        Pr := abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));
        Re := max(MIN, IN_var.rho*velocity*IN_con.d_hyd/max(MIN, IN_var.eta));
        kc := Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_overall_KC(IN_con, IN_var);
        Nu := kc*IN_con.d_hyd/max(MIN, IN_var.lambda);

        failureStatus := 0;
      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> of a helical pipe in a hydrodynamically developed laminar and turbulent flow regime. Note that additionally a failure status is observed in this function to check if the intended boundary conditions are fulfilled.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.HelicalPipe.kc_overall\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_overall;

      function kc_overall_KC
        "Mean heat transfer coefficient of helical pipe | overall flow regime"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002, section Gc1 - Gc2
        //Notation of equations according to SOURCE

        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_overall_IN_con
          IN_con "Input record for function kc_overall_KC"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_overall_IN_var
          IN_var "Input record for function kc_overall_KC"
          annotation (Dialog(group="Variable inputs"));
        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Output for function kc_overall_KC";

      protected
        Real MIN=Modelica.Constants.eps;
        Real laminar=2e3 "Maximum Reynolds number for laminar regime";
        Real turbulent=2.2e4 "Minimum Reynolds number for turbulent regime";

        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Cross sectional area";
        SI.Diameter d_s=max(1e-6, IN_con.L/(IN_con.n_nt*PI))
          "Mean coil diameter";
        SI.Diameter d_w=sqrt(max(MIN, abs(d_s^2 - (IN_con.h/PI)^2)))
          "Mean helical pipe diameter";
        SI.Diameter d_coil=d_w*(1 + (IN_con.h/(PI*d_w))^2)
          "Mean curvature diameter of helical pipe";
        SI.ReynoldsNumber Re_crit=min(4e3, 2300*(1 + 8.6*(IN_con.d_hyd/d_coil)^0.45))
          "Critical Reynolds number";

        SI.Velocity velocity=abs(IN_var.m_flow)/max(MIN, IN_var.rho*A_cross)
          "Mean velocity";
        SI.ReynoldsNumber Re=max(1e-3, IN_var.rho*velocity*IN_con.d_hyd/max(MIN,
            IN_var.eta));
        SI.PrandtlNumber Pr=abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));

        //Documentation
      algorithm
        kc := SMOOTH(
                Re_crit,
                turbulent,
                Re)*Dissipation.HeatTransfer.HelicalPipe.kc_laminar_KC(IN_con,
          IN_var) + SMOOTH(
                turbulent,
                Re_crit,
                Re)*Dissipation.HeatTransfer.HelicalPipe.kc_turbulent_KC(IN_con,
          IN_var);
      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> of a helical pipe in a hydrodynamically developed laminar and turbulent flow regime.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.HelicalPipe.kc_overall\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_overall_KC;

      record kc_overall_IN_con
        "Input record for function kc_overall and kc_overall_KC"

        //helical pipe variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.HeatTransfer.HelicalPipe;

      annotation (  Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_overall\"> kc_overall</a> and
<a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_overall_KC\"> kc_overall_KC</a>.
</html>"));
      end kc_overall_IN_con;

      record kc_overall_IN_var
        "Input record for function kc_overall and kc_overall_KC"

        //fluid property variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.FluidProperties;

        //input variable (mass flow rate)
        SI.MassFlowRate m_flow annotation (Dialog(group="Input"));

      annotation (  Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_overall\"> kc_overall</a> and
<a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_overall_KC\"> kc_overall_KC</a>.
</html>"));
      end kc_overall_IN_var;

      function kc_turbulent
        "Mean heat transfer coefficient of helical pipe | hydrodynamically developed turbulent flow regime"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002, section Gc1 - Gc2
        //Notation of equations according to SOURCE

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_turbulent_IN_con
          IN_con "Input record for function kc_turbulent"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_turbulent_IN_var
          IN_var "Input record for function kc_turbulent"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Convective heat transfer coefficient"
          annotation (Dialog(group="Output"));
        output SI.PrandtlNumber Pr "Prandtl number" annotation (Dialog(group="Output"));
        output SI.ReynoldsNumber Re "Reynolds number"
          annotation (Dialog(group="Output"));
        output SI.NusseltNumber Nu "Nusselt number"
          annotation (Dialog(group="Output"));
        output Real failureStatus
          "0== boundary conditions fulfilled | 1== failure >> check if still meaningful results"
          annotation (Dialog(group="Output"));

      protected
        Real MIN=Modelica.Constants.eps;

        Real turbulent=2.2e4 "Minimum Reynolds number for turbulent regime";

        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Cross sectional area";

        SI.Velocity velocity=abs(IN_var.m_flow)/max(MIN, IN_var.rho*A_cross)
          "Mean velocity";

        //failure status
        Real fstatus[1] "Check of expected boundary conditions";

        //Documentation
      algorithm
        Pr := abs(IN_var.eta*IN_var.cp/IN_var.lambda);
        Re := max(1e-3, abs(IN_var.rho*velocity*IN_con.d_hyd/IN_var.eta));
        kc := Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_turbulent_KC(IN_con, IN_var);
        Nu := kc*IN_con.d_hyd/max(MIN, IN_var.lambda);

        //failure status
        fstatus[1] := if Re < turbulent then 1 else 0;

        failureStatus := 0;
        for i in 1:size(fstatus, 1) loop
          if fstatus[i] == 1 then
            failureStatus := 1;
          end if;
        end for;
      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> of a helical pipe for turbulent flow regime. Note that additionally a failure status is observed in this function to check if the intended boundary conditions are fulfilled.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.HelicalPipe.kc_turbulent\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_turbulent;

      function kc_turbulent_KC
        "Mean heat transfer coefficient of helical pipe | hydrodynamically developed turbulent flow regime"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002, section Gc1 - Gc2
        //Notation of equations according to SOURCE

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_turbulent_IN_con
          IN_con "Input record for function kc_turbulent_KC"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_turbulent_IN_var
          IN_var "Input record for function kc_turbulent_KC"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Output for function kc_turbulent_KC";

      protected
        Real MIN=Modelica.Constants.eps;
        Real turbulent=2.2e4 "Minimum Reynolds number for turbulent regime";

        SI.Diameter d_hyd=IN_con.d_hyd "Hydraulic diameter";
        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Circular cross sectional area";
        SI.Diameter d_s=IN_con.L/(IN_con.n_nt*PI) "Mean coil diameter";
        SI.Diameter d_w=sqrt(max(MIN, (d_s^2 - (IN_con.h/PI)^2)))
          "Mean helical pipe diameter";
        SI.Diameter d_coil=max(d_w, d_w*(1 + (IN_con.h/(PI*d_w))^2))
          "Mean curvature diameter of helical pipe";

        SI.Velocity velocity=abs(IN_var.m_flow)/max(MIN, IN_var.rho*A_cross)
          "Mean velocity";
        SI.ReynoldsNumber Re=max(1e-3, IN_var.rho*velocity*IN_con.d_hyd/max(MIN,
            IN_var.eta));
        SI.PrandtlNumber Pr=abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));

        Real zeta_TOT=0.3164*max(turbulent, Re)^(-0.25) + 0.03*sqrt(IN_con.d_hyd/
            d_coil) "Pressure loss coefficient";

        //Documentation
      algorithm
        kc := (IN_var.lambda/IN_con.d_hyd)*(zeta_TOT/8)*Re*Pr/(1 + 12.7*sqrt(zeta_TOT
          /8)*(Pr^(2/3) - 1));
      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> of a helical pipe for turbulent flow regime.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.HelicalPipe.kc_turbulent\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_turbulent_KC;

      record kc_turbulent_IN_con
        "Input record for function kc_turbulent and kc_turbulent_KC"

        extends
          Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_overall_IN_con;

      annotation (  Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_turbulent\">  kc_turbulent</a> and
<a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_turbulent_KC\">  kc_turbulent_KC</a>.
</html>"));
      end kc_turbulent_IN_con;

      record kc_turbulent_IN_var
        "Input record for function kc_turbulent and kc_turbulent_KC"

        extends
          Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_overall_IN_var;

      annotation (  Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_turbulent\">  kc_turbulent</a> and
<a href=\"Modelica://Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_turbulent_KC\">  kc_turbulent_KC</a>.
</html>"));
      end kc_turbulent_IN_var;
    annotation (preferredView="info", Documentation(info="<html>
<h4>Helical pipe</h4>
<h5>Laminar flow</h5>
<p>Calculation of the mean convective heat transfer coefficient <b> kc </b> for a helical pipe in the laminar flow regime.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.HelicalPipe.kc_laminar\">See more information</a>.</p>

<h5>Turbulent flow</h5>
<p>Calculation of the mean convective heat transfer coefficient <b> kc </b> of a helical pipe for turbulent flow regime.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.HelicalPipe.kc_turbulent\">See more information</a>.</p>

<h5>Overall flow</h5>
<p>Calculation of the mean convective heat transfer coefficient <b> kc </b> of a helical pipe in a hydrodynamically developed laminar and turbulent flow regime.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.HelicalPipe.kc_overall\">See more information</a>.</p>
</html>"));
    end HelicalPipe;

    package Plate
    extends Modelica.Icons.VariantsPackage;

      function kc_laminar
        "Mean heat transfer coefficient of plate | laminar regime"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, Aufl. 9, Springer-Verlag, 2002, Section Gd 1
        //Notation of equations according to SOURCE

        //input records
        input Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_laminar_IN_con
          IN_con "Input record for function kc_laminar"
          annotation (Dialog(group="Constant inputs"));
        input Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_laminar_IN_var
          IN_var "Input record for function kc_laminar"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Convective heat transfer coefficient"
          annotation (Dialog(group="Output"));
        output SI.PrandtlNumber Pr "Prandtl number" annotation (Dialog(group="Output"));
        output SI.ReynoldsNumber Re "Reynolds number"
          annotation (Dialog(group="Output"));
        output SI.NusseltNumber Nu "Nusselt number"
          annotation (Dialog(group="Output"));
        output Real failureStatus
          "0== boundary conditions fulfilled | 1== failure >> check if still meaningful results"
          annotation (Dialog(group="Output"));

      protected
        Real MIN=Modelica.Constants.eps;

        Real laminar=1e5 "Maximum Reynolds number of laminar flow regime";
        Real prandtlMax=2000 "Maximum Prandtl number";
        Real prandtlMin=0.6 "Minimum Prandtl number";

        //failure status
        Real fstatus[2] "Check of expected boundary conditions";

        //Documentation
      algorithm
        Pr := IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda);
        Re := max(1e-3, abs(IN_var.rho*IN_var.velocity*IN_con.L/max(MIN, IN_var.eta)));
        kc := Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_laminar_KC(IN_con, IN_var);
        Nu := kc*IN_con.L/max(MIN, IN_var.lambda);

        //failure status
        fstatus[1] := if Re > laminar then 1 else 0;
        fstatus[2] := if Pr > prandtlMax or Pr < prandtlMin then 1 else 0;

        failureStatus := 0;
        for i in 1:size(fstatus, 1) loop
          if fstatus[i] == 1 then
            failureStatus := 1;
          end if;
        end for;
      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for a laminar fluid flow over an even surface. Note that additionally a failure status is observed in this function to check if the intended boundary conditions are fulfilled. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Plate.kc_laminar\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_laminar;

      function kc_laminar_KC
        "Mean heat transfer coefficient of plate | laminar regime"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, Aufl. 9, Springer-Verlag, 2002, Section Gd 1
        //Notation of equations according to SOURCE

        //input records
        input Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_laminar_IN_con
          IN_con "Input record for function kc_laminar_KC"
          annotation (Dialog(group="Constant inputs"));
        input Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_laminar_IN_var
          IN_var "Input record for function kc_laminar_KC"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Output for function kc_laminar_KC";

      protected
        Real MIN=Modelica.Constants.eps;

        SI.Length L=max(MIN, IN_con.L);

        SI.SpecificHeatCapacityAtConstantPressure cp=IN_var.cp;
        SI.DynamicViscosity eta=max(MIN, IN_var.eta);
        SI.ThermalConductivity lambda=max(MIN, IN_var.lambda);
        SI.Density rho=IN_var.rho;

        SI.Velocity velocity=abs(IN_var.velocity) "Mean velocity";
        SI.ReynoldsNumber Re=max(1e-3, rho*velocity*L/eta);
        SI.PrandtlNumber Pr=eta*cp/lambda;

        //Documentation
      algorithm
        kc := (lambda/L)*(0.664*abs(Re)^0.5*Pr^(1/3));
      annotation (Inline=true, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for a laminar fluid flow over an even surface.
Generally this function is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known fluid velocity.
 <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Plate.kc_laminar\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_laminar_KC;

      record kc_laminar_IN_con
        "Input record for function kc_laminar and kc_laminar_KC"
        extends Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_overall_IN_con;

      annotation (  Documentation(info="<html>
<p>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_laminar\">  kc_laminar</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_laminar_KC\">  kc_laminar_KC</a>.
</p>
</html>"));
      end kc_laminar_IN_con;

      record kc_laminar_IN_var
        "Input record for function kc_laminar and kc_laminar_KC"
        extends Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_overall_IN_var;

      annotation (  Documentation(info="<html>
<p>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_laminar\">  kc_laminar</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_laminar_KC\">  kc_laminar_KC</a>.
</p>
</html>"));
      end kc_laminar_IN_var;

      function kc_overall
        "Mean heat transfer coefficient of even plate | overall regime | constant wall temperature"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, Aufl. 9, Springer-Verlag, 2002, Section Gd 1
        //Notation of equations according to SOURCE

        //input records
        input Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_overall_IN_con
          IN_con "Input record for function kc_overall"
          annotation (Dialog(group="Constant inputs"));
        input Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_overall_IN_var
          IN_var "Input record for function kc_overall"
          annotation (Dialog(group="Variable inputs"));
        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Convective heat transfer coefficient"
          annotation (Dialog(group="Output"));
        output SI.PrandtlNumber Pr "Prandtl number" annotation (Dialog(group="Output"));
        output SI.ReynoldsNumber Re "Reynolds number"
          annotation (Dialog(group="Output"));
        output SI.NusseltNumber Nu "Nusselt number"
          annotation (Dialog(group="Output"));
        output Real failureStatus
          "0== boundary conditions fulfilled | 1== failure >> check if still meaningful results"
          annotation (Dialog(group="Output"));

      protected
        Real MIN=Modelica.Constants.eps;

        Real prandtlMax=2000 "Maximum Prandtl number";
        Real prandtlMin=0.6 "Minimum Prandtl number";
        Real reynoldsMax=1e7 "Maximum Reynolds number";
        Real reynoldsMin=1e1 "Minimum Reynolds number";

        //failure status
        Real fstatus[2] "Check of expected boundary conditions";

        //Documentation
      algorithm
        Pr := IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda);
        Re := max(1e-3, abs(IN_var.rho*IN_var.velocity*IN_con.L/max(MIN, IN_var.eta)));
        kc := Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_overall_KC(IN_con, IN_var);
        Nu := kc*IN_con.L/max(MIN, IN_var.lambda);

        //failure status
        fstatus[1] := if Re > reynoldsMax or Re < reynoldsMin then 1 else 0;
        fstatus[2] := if Pr > prandtlMax or Pr < prandtlMin then 1 else 0;

        failureStatus := 0;
        for i in 1:size(fstatus, 1) loop
          if fstatus[i] == 1 then
            failureStatus := 1;
          end if;
        end for;
      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for a laminar or turbulent fluid flow over an even surface. Note that additionally a failure status is observed in this function to check if the intended boundary conditions are fulfilled.  <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Plate.kc_overall\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_overall;

      function kc_overall_KC
        "Mean heat transfer coefficient of even plate | overall regime | constant wall temperature"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, Aufl. 9, Springer-Verlag, 2002, Section Gd 1
        //Notation of equations according to SOURCE

        //input records
        input Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_overall_IN_con
          IN_con "Input record for function kc_overall_KC"
          annotation (Dialog(group="Constant inputs"));
        input Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_overall_IN_var
          IN_var "Input record for function kc_overall_KC"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Output for function kc_overall_KC";

      protected
        SI.CoefficientOfHeatTransfer kc_lam=
            Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_laminar_KC(     IN_con, IN_var);
        SI.CoefficientOfHeatTransfer kc_turb=
            Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_turbulent_KC(     IN_con, IN_var);

        //Documentation
      algorithm
        kc := sqrt((kc_lam)^2 + (kc_turb)^2);
      annotation (Inline=true, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for a laminar or turbulent fluid flow over an even surface.
Generally this function is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known fluid velocity.
 <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Plate.kc_overall\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_overall_KC;

      record kc_overall_IN_con
        "Input record for function kc_overall and function kc_overall_KC"
        //plate variables
        extends Modelica.Fluid.Dissipation.Utilities.Records.HeatTransfer.Plate;

      annotation (  Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_overall\"> kc_overall</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_overall_KC\"> kc_overall_KC</a>.
</html>"));
      end kc_overall_IN_con;

      record kc_overall_IN_var
        "Input record for function kc_overall and function kc_overall_KC"
        //fluid property variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.FluidProperties;

        //input variable (fluid flow velocity)
        Modelica.SIunits.Velocity velocity annotation (Dialog(group="Input"));

      annotation (  Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_overall\"> kc_overall</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_overall_KC\"> kc_overall_KC</a>.
</html>"));
      end kc_overall_IN_var;

      function kc_turbulent
        "Mean heat transfer coefficient of even plate | turbulent regime | constant wall temperature"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, Aufl. 9, Springer-Verlag, 2002, Section Gd 1
        //Notation of equations according to SOURCE

        //input records
        input Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_turbulent_IN_con
          IN_con "Input record for function kc_turbulent"
          annotation (Dialog(group="Constant inputs"));
        input Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_turbulent_IN_var
          IN_var "Input record for function kc_turbulent"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Convective heat transfer coefficient"
          annotation (Dialog(group="Output"));
        output SI.PrandtlNumber Pr "Prandtl number" annotation (Dialog(group="Output"));
        output SI.ReynoldsNumber Re "Reynolds number"
          annotation (Dialog(group="Output"));
        output SI.NusseltNumber Nu "Nusselt number"
          annotation (Dialog(group="Output"));
        output Real failureStatus
          "0== boundary conditions fulfilled | 1== failure >> check if still meaningful results"
          annotation (Dialog(group="Output"));

      protected
        Real MIN=Modelica.Constants.eps;

        Real prandtlMax=2000 "Maximum Prandtl number";
        Real prandtlMin=0.6 "Minimum Prandtl number";
        Real reynoldsMax=1e7 "Maximum Reynolds number";
        Real reynoldsMin=5e5 "Minimum Reynolds number";

        //failure status
        Real fstatus[2] "Check of expected boundary conditions";

        //Documentation
      algorithm
        Pr := abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));
        Re := max(1e-3, abs(IN_var.rho*IN_var.velocity*IN_con.L/max(MIN, IN_var.eta)));
        kc := Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_turbulent_KC(IN_con, IN_var);
        Nu := kc*IN_con.L/max(MIN, IN_var.lambda);

        //failure status
        fstatus[1] := if Re > reynoldsMax or Re < reynoldsMin then 1 else 0;
        fstatus[2] := if Pr > prandtlMax or Pr < prandtlMin then 1 else 0;

        failureStatus := 0;
        for i in 1:size(fstatus, 1) loop
          if fstatus[i] == 1 then
            failureStatus := 1;
          end if;
        end for;
      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for a hydrodynamically developed turbulent fluid flow over an even surface. Note that additionally a failure status is observed in this function to check if the intended boundary conditions are fulfilled.  <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Plate.kc_turbulent\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_turbulent;

      function kc_turbulent_KC
        "Mean heat transfer coefficient of even plate | turbulent regime | constant wall temperature"
        extends Modelica.Icons.Function;
        //SOURCE: VDI-Waermeatlas, Aufl. 9, Springer-Verlag, 2002, Section Gd 1
        //Notation of equations according to SOURCE

        //input records
        input Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_turbulent_IN_con
          IN_con "Input record for function kc_turbulent_KC"
          annotation (Dialog(group="Constant inputs"));
        input Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_turbulent_IN_var
          IN_var "Input record for function kc_turbulent_KC"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Output for function kc_turbulent_KC";

      protected
        Real MIN=Modelica.Constants.eps;

        SI.Length L=max(MIN, IN_con.L);

        SI.SpecificHeatCapacityAtConstantPressure cp=IN_var.cp;
        SI.DynamicViscosity eta=IN_var.eta;
        SI.ThermalConductivity lambda=max(MIN, IN_var.lambda);
        SI.Density rho=IN_var.rho;

        SI.Velocity velocity=abs(IN_var.velocity) "Mean velocity";
        SI.ReynoldsNumber Re=max(1e-3, abs(rho*velocity*L/eta));
        SI.PrandtlNumber Pr=abs(eta*cp/lambda);

        //Documentation
      algorithm
        kc := abs((lambda/L))*(0.037*Re^0.8*Pr)/(1 + 2.443/(max(Re^0.1, 1e-6))*(Pr^(2
          /3) - 1));
      annotation (Inline=true, Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for a hydrodynamically developed turbulent fluid flow over an even surface.
Generally this function is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known fluid velocity.
 <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Plate.kc_turbulent\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_turbulent_KC;

      record kc_turbulent_IN_con
        "Input record for function kc_turbulent and kc_turbulent_KC"
        extends Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_overall_IN_con;

      annotation (  Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_turbulent\">  kc_turbulent</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_turbulent_KC\">  kc_turbulent_KC</a>.
</html>"));
      end kc_turbulent_IN_con;

      record kc_turbulent_IN_var
        "Input record for function kc_turbulent and kc_turbulent_KC"
        extends Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_overall_IN_var;

      annotation (  Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_turbulent\">  kc_turbulent</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_turbulent_KC\">  kc_turbulent_KC</a>.
</html>"));
      end kc_turbulent_IN_var;
      annotation (preferredView="info", Documentation(info="<html>
<h4>Even plate</h4>
<h5>Laminar flow</h5>
<p>Calculation of the mean convective heat transfer coefficient <b> kc </b> for a laminar fluid flow over an even surface. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Plate.kc_laminar\">See more information</a> .</p>

<h5>Turbulent flow</h5>
<p>Calculation of the mean convective heat transfer coefficient <b> kc </b> for a hydrodynamically developed turbulent fluid flow over an even surface. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Plate.kc_turbulent\">See more information</a>.</p>

<h5>Overall flow</h5>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for an laminar and turbulent fluid flow over an even surface. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Plate.kc_overall\">See more information</a>.
</p>
</html>"));
    end Plate;

    package StraightPipe
    extends Modelica.Icons.VariantsPackage;

      function kc_laminar
        "Mean heat transfer coefficient of straight pipe | uniform wall temperature or uniform heat flux | hydrodynamically developed or undeveloped laminar flow regime"
        extends Modelica.Icons.Function;
        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_laminar_IN_con
          IN_con "Input record for function kc_laminar"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_laminar_IN_var
          IN_var "Input record for function kc_laminar"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Convective heat transfer coefficient"
          annotation (Dialog(group="Output"));
        output SI.PrandtlNumber Pr "Prandtl number" annotation (Dialog(group="Output"));
        output SI.ReynoldsNumber Re "Reynolds number"
          annotation (Dialog(group="Output"));
        output SI.NusseltNumber Nu "Nusselt number"
          annotation (Dialog(group="Output"));
        output Real failureStatus
          "0== boundary conditions fulfilled | 1== failure >> check if still meaningful results"
          annotation (Dialog(group="Output"));

      protected
        Real MIN=Modelica.Constants.eps;

        Real laminar=2e3 "Maximum Reynolds number of laminar flow regime";
        Real prandtlMax=1000 "Maximum Prandtl number";
        Real prandtlMin=0.6 "Minimum Prandtl number";

        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Cross sectional area";

        SI.Velocity velocity=abs(IN_var.m_flow)/max(MIN, IN_var.rho*A_cross)
          "Mean velocity";

        //failure status
        Real fstatus[2] "check of expected boundary conditions";

        //Documentation
      algorithm
        Pr := abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));
        Re := max(1e-3, IN_var.rho*velocity*IN_con.d_hyd/max(MIN, IN_var.eta));
        kc := Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_laminar_KC(IN_con, IN_var);
        Nu := kc*IN_con.d_hyd/max(MIN, IN_var.lambda);

        //failure status
        fstatus[1] := if Re > laminar then 1 else 0;
        fstatus[2] := if Pr > prandtlMax or Pr < prandtlMin then 1 else 0;

        failureStatus := 0;
        for i in 1:size(fstatus, 1) loop
          if fstatus[i] == 1 then
            failureStatus := 1;
          end if;
        end for;
      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of mean convective heat transfer coefficient <b> kc </b> of a straight pipe at an uniform wall temperature <b> or </b> uniform heat flux <b>and</b> for a hydrodynamically developed <b>or</b> undeveloped laminar fluid flow. Note that additionally a failure status is observed in this function to check if the intended boundary conditions are fulfilled.  <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.StraightPipe.kc_laminar\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_laminar;

      function kc_laminar_KC
        "Mean heat transfer coefficient of straight pipe | uniform wall temperature or uniform heat flux | hydrodynamically developed or undeveloped laminar flow regime"
        extends Modelica.Icons.Function;
        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_laminar_IN_con
          IN_con "Input record for function kc_laminar_KC"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_laminar_IN_var
          IN_var "Input record for function kc_laminar_KC"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Output for function kc_laminar_KC";

      protected
        type TYP =
            Modelica.Fluid.Dissipation.Utilities.Types.HeatTransferBoundary;

        Real MIN=Modelica.Constants.eps;

        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Circular cross sectional area";

        Real Nu0=if IN_con.target == TYP.UWTuDFF or IN_con.target == TYP.UWTuUFF then
                  0.7 else if IN_con.target == TYP.UHFuDFF or IN_con.target == TYP.UHFuUFF then
                  0.6 else 0 "Help variable for mean Nusselt number";
        Real Nu1=if IN_con.target == TYP.UWTuDFF or IN_con.target == TYP.UWTuUFF then
                  3.66 else if IN_con.target == TYP.UHFuDFF or IN_con.target == TYP.UHFuUFF then
                  4.364 else 0 "Help variable for mean Nusselt number";

        SI.Velocity velocity=abs(IN_var.m_flow)/max(MIN, IN_var.rho*A_cross)
          "Mean velocity";
        SI.ReynoldsNumber Re=max(1e-3, IN_var.rho*velocity*IN_con.d_hyd/max(MIN,
            IN_var.eta));
        SI.PrandtlNumber Pr=abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));

        SI.NusseltNumber Nu2=if IN_con.target == TYP.UWTuDFF or IN_con.target == TYP.UWTuUFF then
                  1.615*(Re*Pr*IN_con.d_hyd/IN_con.L)^(1/3) else if IN_con.target ==
            TYP.UHFuDFF or IN_con.target == TYP.UHFuUFF then 1.953*(Re*Pr*IN_con.d_hyd
            /IN_con.L)^(1/3) else 0 "Help variable for mean Nusselt number";
        SI.NusseltNumber Nu3=if IN_con.target == TYP.UWTuUFF then (2/(1 + 22*Pr))^(1/
            6)*(Re*Pr*IN_con.d_hyd/IN_con.L)^0.5 else if IN_con.target == TYP.UHFuUFF then
                  0.924*(Pr^(1/3))*(Re*IN_con.d_hyd/IN_con.L)^(1/2) else 0
          "Help variable for mean Nusselt number";

        SI.NusseltNumber Nu=(Nu1^3 + Nu0^3 + (Nu2 - Nu0)^3 + Nu3^3)^(1/3)
          "Mean Nusselt number";

        //Documentation
      algorithm
        kc := Nu*IN_var.lambda/max(MIN, IN_con.d_hyd);
      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of mean convective heat transfer coefficient <b> kc </b> of a straight pipe at an uniform wall temperature <b> or </b> uniform heat flux <b>and</b> for a hydrodynamically developed <b>or</b> undeveloped laminar fluid flow. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.StraightPipe.kc_laminar\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_laminar_KC;

      record kc_laminar_IN_con
        "Input record for function kc_laminar and kc_laminar_KC"
        extends Utilities.Records.HeatTransfer.StraightPipe;

          //choices
        Modelica.Fluid.Dissipation.Utilities.Types.HeatTransferBoundary target=Dissipation.Utilities.Types.HeatTransferBoundary.UWTuDFF
          "Choice of heat transfer boundary condition"
          annotation (Dialog(group="Choices"));

      annotation (  Documentation(info="<html>
<p>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_laminar\"> kc_laminar</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_laminar_KC\"> kc_laminar_KC</a>.
</p>
</html>"));
      end kc_laminar_IN_con;

      record kc_laminar_IN_var
        "Input record for function kc_laminar and kc_laminar_KC"
        extends
          Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_IN_var;

      annotation (  Documentation(info="<html>
<p>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_laminar\"> kc_laminar</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_laminar_KC\"> kc_laminar_KC</a>.
</p>
</html>"));
      end kc_laminar_IN_var;

      function kc_overall
        "Mean heat transfer coefficient of straight pipe | uniform wall temperature or uniform heat flux | hydrodynamically developed or undeveloped overall flow regime| pressure loss dependence"
        extends Modelica.Icons.Function;
        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_IN_con
          IN_con "Input record for function kc_overall"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_IN_var
          IN_var "Input record for function kc_overall"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Convective heat transfer coefficient"
          annotation (Dialog(group="Output"));
        output SI.PrandtlNumber Pr "Prandtl number" annotation (Dialog(group="Output"));
        output SI.ReynoldsNumber Re "Reynolds number"
          annotation (Dialog(group="Output"));
        output SI.NusseltNumber Nu "Nusselt number"
          annotation (Dialog(group="Output"));
        output Real failureStatus
          "0== boundary conditions fulfilled | 1== failure >> check if still meaningful results"
          annotation (Dialog(group="Output"));

      protected
        type TYP = Modelica.Fluid.Dissipation.Utilities.Types.Roughness;

        Real MIN=Modelica.Constants.eps;

        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Cross sectional area";

        SI.Velocity velocity=abs(IN_var.m_flow)/max(MIN, IN_var.rho*A_cross)
          "Mean velocity";

        //failure status
        Real fstatus[3] "Check of expected boundary conditions";

      algorithm
        Pr := abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));
        Re := max(1e-3, IN_var.rho*velocity*IN_con.d_hyd/max(MIN, IN_var.eta));
        kc := Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_KC(IN_con, IN_var);
        Nu := kc*IN_con.d_hyd/max(MIN, IN_var.lambda);

        //failure status
        if IN_con.roughness == TYP.Neglected then
          if Re < 2e4 or Re > 1e6 then
            fstatus[1] := 1;
          else
            fstatus[1] := 0;
          end if;
        elseif IN_con.roughness == TYP.Considered then
          if Re < 1e4 or Re > 1e6 then
            fstatus[1] := 1;
          else
            fstatus[1] := 0;
          end if;
        else
          assert(false, "No choice of roughness is selected");
        end if;
        fstatus[2] := if Pr < 0.6 or Pr > 1e3 then 1 else 0;
        fstatus[3] := if IN_con.d_hyd/max(MIN, IN_con.L) > 1 then 1 else 0;

        failureStatus := 0;
        for i in 1:size(fstatus, 1) loop
          if fstatus[i] == 1 then
            failureStatus := 1;
          end if;
        end for;
      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of mean convective heat transfer coefficient <b> kc </b> of a straight pipe at an uniform wall temperature <b> or </b> uniform heat flux <b> and </b> for a hydrodynamically developed <b>or</b> undeveloped overall fluid flow with neglect <b> or </b> consideration of pressure loss influence. Note that additionally a failure status is observed in this function to check if the intended boundary conditions are fulfilled.  <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.StraightPipe.kc_overall\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_overall;

      function kc_overall_KC
        "Mean heat transfer coefficient of straight pipe | uniform wall temperature or uniform heat flux | hydrodynamically developed or undeveloped overall flow regime| pressure loss dependence"
        extends Modelica.Icons.Function;
        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_IN_con
          IN_con "Input record for function kc_overall_KC"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_IN_var
          IN_var "Input record for function kc_overall_KC"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Output for function kc_overall_KC";

      protected
        Real MIN=Modelica.Constants.eps;
        Real laminar=2200 "Maximum Reynolds number for laminar regime";
        Real turbulent=1e4 "Minimum Reynolds number for turbulent regime";

        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Cross sectional area";

        SI.Velocity velocity=abs(IN_var.m_flow)/max(MIN, IN_var.rho*A_cross)
          "Mean velocity";
        SI.ReynoldsNumber Re=max(1e-3, IN_var.rho*velocity*IN_con.d_hyd/max(MIN,
            IN_var.eta));
        SI.PrandtlNumber Pr=abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));

        kc_turbulent_IN_con IN_con_turb(d_hyd=IN_con.d_hyd, L= IN_con.L, roughness = IN_con.roughness, K=IN_con.K);
        kc_laminar_IN_con IN_con_lam(d_hyd=IN_con.d_hyd, L= IN_con.L, target=IN_con.target);

      algorithm
        kc := SMOOTH(
                laminar,
                turbulent,
                Re)*Dissipation.HeatTransfer.StraightPipe.kc_laminar_KC(IN_con_lam,
          IN_var) + SMOOTH(
                turbulent,
                laminar,
                Re)*Dissipation.HeatTransfer.StraightPipe.kc_turbulent_KC(
          IN_con_turb, IN_var);

      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of mean convective heat transfer coefficient <b> kc </b> of a straight pipe at an uniform wall temperature <b> or </b> uniform heat flux <b> and </b> for a hydrodynamically developed <b>or</b> undeveloped overall fluid flow with neglect <b> or </b> consideration of pressure loss influence.<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.StraightPipe.kc_overall\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_overall_KC;

      record kc_overall_IN_con
        "Input record for function kc_overall and kc_overall_KC"

          //choices
        Modelica.Fluid.Dissipation.Utilities.Types.HeatTransferBoundary target=Dissipation.Utilities.Types.HeatTransferBoundary.UWTuDFF
          "Choice of heat transfer boundary condition"
          annotation (Dialog(group="Choices"));

        extends kc_turbulent_IN_con;

      annotation (  Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall\"> kc_overall</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_KC\"> kc_overall_KC</a>.
</html>"));
      end kc_overall_IN_con;

      record kc_overall_IN_var
        "Input record for function kc_overall and kc_overall_KC"
        //fluid property variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.FluidProperties;

        //input variable (mass flow rate)
        SI.MassFlowRate m_flow annotation (Dialog(group="Input"));

      annotation (  Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall\"> kc_overall</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_KC\"> kc_overall_KC</a>.
</html>"));
      end kc_overall_IN_var;

      function kc_turbulent
        "Mean heat transfer coefficient of straight pipe | hydrodynamically developed turbulent flow regime | pressure loss dependence"
        extends Modelica.Icons.Function;
        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_turbulent_IN_con
          IN_con "Input record for function kc_turbulent"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_turbulent_IN_var
          IN_var "Input record for function kc_turbulent"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Convective heat transfer coefficient"
          annotation (Dialog(group="Output"));
        output SI.PrandtlNumber Pr "Prandtl number" annotation (Dialog(group="Output"));
        output SI.ReynoldsNumber Re "Reynolds number"
          annotation (Dialog(group="Output"));
        output SI.NusseltNumber Nu "Nusselt number"
          annotation (Dialog(group="Output"));
        output Real failureStatus
          "0== boundary conditions fulfilled | 1== failure >> check if still meaningful results"
          annotation (Dialog(group="Output"));

      protected
        type TYP = Modelica.Fluid.Dissipation.Utilities.Types.Roughness;

        Real MIN=Modelica.Constants.eps;

        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Cross sectional area";

        SI.Velocity velocity=abs(IN_var.m_flow)/(IN_var.rho*A_cross)
          "Mean velocity";

        //failure status
        Real fstatus[3] "check of expected boundary conditions";

        //Documentation
      algorithm
        Pr := abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));
        Re := max(1e-3, IN_var.rho*velocity*IN_con.d_hyd/max(MIN, IN_var.eta));
        kc := Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_turbulent_KC(IN_con, IN_var);
        Nu := kc*IN_con.d_hyd/max(MIN, IN_var.lambda);

        //failure status
        if IN_con.roughness == TYP.Neglected then
          if Re < 2e4 or Re > 1e6 then
            fstatus[1] := 1;
          else
            fstatus[1] := 0;
          end if;
        elseif IN_con.roughness == TYP.Considered then
          if Re < 1e4 or Re > 1e6 then
            fstatus[1] := 1;
          else
            fstatus[1] := 0;
          end if;
        else
          assert(false, "No choice of roughness is selected");
        end if;
        fstatus[2] := if Pr <= 0.6 or Pr >= 1e3 then 1 else 0;
        fstatus[3] := if IN_con.d_hyd/max(MIN, IN_con.L) > 1 then 1 else 0;

        failureStatus := 0;
        for i in 1:size(fstatus, 1) loop
          if fstatus[i] == 1 then
            failureStatus := 1;
          end if;
        end for;
      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of mean convective heat transfer coefficient <b> kc </b> of a straight pipe for a hydrodynamically developed turbulent fluid flow at uniform wall temperature <b> or </b> uniform heat flux with neglecting <b> or </b> considering of pressure loss influence. Note that additionally a failure status is observed in this function to check if the intended boundary conditions are fulfilled.  <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.StraightPipe.kc_turbulent\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_turbulent;

      function kc_turbulent_KC
        "Mean heat transfer coefficient of straight pipe | hydrodynamically developed turbulent flow regime | pressure loss dependence"
        extends Modelica.Icons.Function;
        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_turbulent_IN_con
          IN_con "Input record for function kc_turbulent_KC"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_turbulent_IN_var
          IN_var "Input record for function kc_turbulent_KC"
          annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Output for function kc_turbulent_KC";

      protected
        type TYP = Modelica.Fluid.Dissipation.Utilities.Types.Roughness;

        Real MIN=Modelica.Constants.eps;

        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Circular cross sectional area";

        SI.Velocity velocity=abs(IN_var.m_flow)/(IN_var.rho*A_cross)
          "Mean velocity";
        SI.ReynoldsNumber Re=max(2.6, IN_var.rho*velocity*IN_con.d_hyd/IN_var.eta);
        SI.PrandtlNumber Pr=abs(IN_var.eta*IN_var.cp/IN_var.lambda);

        Real zeta=abs(1/max(MIN, 1.8*Modelica.Math.log10(abs(Re)) - 1.5)^2)
          "Pressure loss coefficient";

        //Documentation
      algorithm
        kc := if IN_con.roughness == TYP.Neglected then abs(IN_var.lambda/IN_con.d_hyd)
          *0.023*Re^0.8*Pr^(1/3) else if IN_con.roughness == TYP.Considered then abs(
          IN_var.lambda/IN_con.d_hyd)*(abs(zeta)/8)*abs(Re)*abs(Pr)/(1 + 12.7*(abs(
          zeta)/8)^0.5*(abs(Pr)^(2/3) - 1))*(1 + (IN_con.d_hyd/IN_con.L)^(2/3)) else
          0;
      annotation (Inline=false, Documentation(info="<html>
<p>
Calculation of mean convective heat transfer coefficient <b> kc </b> of a straight pipe for a hydrodynamically developed turbulent fluid flow at uniform wall temperature <b> or </b> uniform heat flux with neglecting <b> or </b> considering of pressure loss influence. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.StraightPipe.kc_turbulent\">See more information</a> .
</p>
</html>"),                 smoothOrder(normallyConstant=IN_con) = 2);
      end kc_turbulent_KC;

      record kc_turbulent_IN_con
        "Input record for function kc_turbulent and kc_turbulent_KC"
        extends Utilities.Records.HeatTransfer.StraightPipe;

        Modelica.Fluid.Dissipation.Utilities.Types.Roughness roughness=Dissipation.Utilities.Types.Roughness.Considered
          "Choice of considering surface roughness"
          annotation (Dialog(group="Choices"));

        SI.Length K=0 "Roughness (average height of surface asperities)" annotation (
            Dialog(group="Straight pipe", enable=roughness == Modelica.Fluid.Dissipation.Utilities.Types.Roughness.considered));

      annotation (  Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_turbulent\">kc_turbulent</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_turbulent_KC\">kc_turbulent_KC</a>.
</html>"));
      end kc_turbulent_IN_con;

      record kc_turbulent_IN_var
        "Input record for function kc_turbulent and kc_turbulent_KC"
        extends
          Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_IN_var;

      annotation (  Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_turbulent\">kc_turbulent</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_turbulent_KC\">kc_turbulent_KC</a>.
</html>"));
      end kc_turbulent_IN_var;

      function kc_twoPhaseOverall_KC
        "Local two phase heat transfer coefficient of straight pipe | horizontal or vertical boiling | horizontal condensation"
        extends Modelica.Icons.Function;
        //SOURCE_1: Bejan,A.: HEAT TRANSFER HANDBOOK, Wiley, 2003.
        //SOURCE_2: Gungor, K.E. and R.H.S. Winterton: A general correlation for flow boiling in tubes and annuli, Int.J. Heat Mass Transfer, Vol.29, p.351-358, 1986.

        //input records
        input
          Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_twoPhaseOverall_KC_IN_con
          IN_con annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_twoPhaseOverall_KC_IN_var
          IN_var annotation (Dialog(group="Variable inputs"));

        //output variables
        output SI.CoefficientOfHeatTransfer kc
          "Local two phase heat transfer coefficient";

      protected
        Real MIN=Modelica.Constants.eps;

        //Documentation
      algorithm
        kc := if IN_con.target == Modelica.Fluid.Dissipation.Utilities.Types.TwoPhaseHeatTransferTarget.BoilHor then
          Modelica.Fluid.Dissipation.Utilities.Functions.HeatTransfer.TwoPhase.kc_twoPhase_boilingHorizontal_KC(
          IN_con, IN_var) else if IN_con.target == Modelica.Fluid.Dissipation.Utilities.Types.TwoPhaseHeatTransferTarget.BoilVer then
          Modelica.Fluid.Dissipation.Utilities.Functions.HeatTransfer.TwoPhase.kc_twoPhase_boilingVertical_KC(
          IN_con, IN_var) else if IN_con.target == Modelica.Fluid.Dissipation.Utilities.Types.TwoPhaseHeatTransferTarget.CondHor then
          Modelica.Fluid.Dissipation.Utilities.Functions.HeatTransfer.TwoPhase.kc_twoPhase_condensationHorizontal_KC(
          IN_con, IN_var) else MIN;
      annotation(Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
            Documentation(info=
                      "<html>
<p>Calculation of local <b>two phase</b> heat transfer coefficient <b>kc_2ph </b>for (horizontal/vertical) <b>boiling</b> or (horizontal) <b>condensation</b> for an overall flow regime. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.StraightPipe.kc_twoPhaseOverall\">See more information</a> .</p>
</html>"));
      end kc_twoPhaseOverall_KC;

      record kc_twoPhaseOverall_KC_IN_con
        "Input record for function kc_twoPhaseOverall_KC"
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.HeatTransfer.TwoPhaseFlowHT_IN_con;

      annotation (  Documentation(info="<html>
This record is used as <b> input record </b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_twoPhaseOverall_KC\"> kc_twoPhaseOverall_KC</a>.
</html>"));
      end kc_twoPhaseOverall_KC_IN_con;

      record kc_twoPhaseOverall_KC_IN_var
        "Input record for function kc_twoPhaseOverall_KC"
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.HeatTransfer.TwoPhaseFlowHT_IN_var;

      annotation (  Documentation(info="<html>
This record is used as <b>input record</b> for the heat transfer function <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_twoPhaseOverall_KC\"> kc_twoPhaseOverall_KC</a>.
</html>"));
      end kc_twoPhaseOverall_KC_IN_var;
      annotation (preferredView="info", Documentation(info="<html>
<h4>Straight pipe</h4>
<h5>Laminar flow</h5>
<p>Calculation of mean convective heat transfer coefficient <b>kc</b> of a straight pipe at an uniform wall temperature <b>or</b> uniform heat flux <b>and</b> for a hydrodynamically developed <b>or</b> undeveloped laminar fluid flow. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.StraightPipe.kc_laminar\">See more information</a>.</p>

<h5>Turbulent flow</h5>
<p>Calculation of mean convective heat transfer coefficient <b>kc</b> of a straight pipe for a hydrodynamically developed turbulent fluid flow at uniform wall temperature <b>or</b> <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.StraightPipe.kc_twoPhaseOverall\">See more information</a>.</p>
</html>"));
    end StraightPipe;
  annotation(preferredView="info");
  end HeatTransfer;

  package PressureLoss "Package for calculation of pressure loss"
  extends Modelica.Icons.VariantsPackage;

    package Bend "Package for pressure loss calculation of bends"
    extends Modelica.Icons.VariantsPackage;

      function dp_curvedOverall_DP
        "Pressure loss of curved bend | calculate pressure loss | overall flow regime | surface roughness"
        extends Modelica.Icons.Function;
        //SOURCE_1: Idelchik, I.E.: HANDBOOK OF HYDRAULIC RESISTANCE, 3rd edition, 2006.
        //SOURCE_2: Miller, D.S.: INTERNAL FLOW SYSTEMS, 2nd edition, 1984.
        //SOURCE_3: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002, Section Lac 6 (Verification)
        //Notation of equations according to SOURCES

        import FD = Modelica.Fluid.Dissipation.PressureLoss.Bend;
        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_curvedOverall_IN_con
          IN_con "Input record for function dp_curvedOverall_DP"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_curvedOverall_IN_var
          IN_var "Input record for function dp_curvedOverall_DP"
          annotation (Dialog(group="Variable inputs"));
        input SI.MassFlowRate m_flow "Mass flow rate"
          annotation (Dialog(group="Input"));

        //output variables
        output SI.Pressure DP "Output for function dp_curvedOverall_DP";

      protected
        Real MIN=Modelica.Constants.eps;

        SI.Diameter d_hyd=max(MIN, IN_con.d_hyd) "Hydraulic diameter";
        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Circular cross sectional area";
        Real frac_RD=max(MIN, IN_con.R_0/d_hyd) "Relative curvature radius";
        Real k=max(MIN, abs(IN_con.K)/d_hyd) "Relative roughness";
        Real delta=IN_con.delta*180/PI "Angle of turning";
        SI.Length L=IN_con.delta*IN_con.R_0 "Length of flow path";

        //SOURCE_1: p.336, sec.15: definition of flow regime boundaries
        SI.ReynoldsNumber Re_min=1 "Minimum Reynolds number";
        SI.ReynoldsNumber Re_lam_max=6.5e3
          "Maximum Reynolds number for laminar regime (6.5e3)";
        SI.ReynoldsNumber Re_turb_min=4e4
          "Minimum Reynolds number for turbulent regime (4e4)";
        SI.ReynoldsNumber Re_turb_max=3e5
          "Maximum Reynolds number for turbulent regime (3e5)";
        SI.ReynoldsNumber Re_turb_const=1e6
          "Reynolds number for independence on pressure loss coefficient (1e6)";

        SI.ReynoldsNumber Re_lam_leave=min(Re_lam_max, max(1e2, 754*Modelica.Math.exp(
            if k <= 0.007 then 0.0065/0.007 else 0.0065/k)))
          "Start of transition regime for increasing Reynolds number (leaving laminar regime)";

        //SOURCE_1: p.357, diag. 6-1: coefficients for local resistance coefficient [zeta_LOC]:
        //IN_con.R_0/IN_con.d_hyd <= 3
        Real A1=if delta <= 70 then 0.9*sin(delta*PI/180) else if delta >= 100 then
            0.7 + 0.35*delta/90 else 1.0
          "Coefficient considering effect for angle of turning on zeta_LOC";
        Real A2=if frac_RD > 2.0 then 6e2 else if frac_RD <= 2.0 and frac_RD > 0.55 then
                  (if frac_RD > 1.0 then 1e3 else if frac_RD <= 1.0 and frac_RD > 0.7 then
                  3e3 else 6e3) else 4e3
          "Coefficient considering laminar regime on zeta_LOC";
        Real B1=if frac_RD >= 1.0 then 0.21*(frac_RD)^(-0.5) else 0.21*(frac_RD)^(-2.5)
          "Coefficient considering relative curvature radius (R_0/d_hyd) on zeta_LOC";
        Real C1=1.0
          "Considering relative elongation of cross sectional area on zeta_LOC (here: circular cross sectional area)";
        TYP.LocalResistanceCoefficient zeta_LOC_sharp_turb=max(MIN, A1*B1*C1)
          "Local resistance coefficient for turbulent regime (Re > Re_turb_max)";

        SI.ReynoldsNumber Re=max(Re_min, 4*abs(m_flow)/(PI*IN_con.d_hyd*IN_var.eta))
          "Reynolds number";

        //mass flow rate boundaries for w.r.t flow regimes
        SI.MassFlowRate m_flow_smooth=Re_min*PI*IN_con.d_hyd*IN_var.eta/4;

        //SOURCE_1: p.357, diag. 6-1, sec. 2 / p.336, sec. 15 (turbulent regime + hydraulically rough):
        //IN_con.R_0/IN_con.d_hyd < 3
        Real C_Re=if frac_RD > 0.7 then 11.5/Re^0.19 else if frac_RD <= 0.7 and
            frac_RD >= 0.55 then 5.45/Re^0.131 else 1 + 4400/Re
          "Correction factor for hydraulically rough turbulent regime (Re_turb_min < Re < Re_turb_max)";

        //SOURCE_1: p.357, diag. 6-1
        //IN_con.R_0/IN_con.d_hyd < 3
        TYP.LocalResistanceCoefficient zeta_LOC_sharp=if Re < Re_lam_leave then A2/Re
             + zeta_LOC_sharp_turb else if Re < Re_turb_min then SMOOTH(
            Re_lam_leave,
            Re_turb_min,
            Re)*(A2/max(Re_lam_leave, Re) + zeta_LOC_sharp_turb) + SMOOTH(
            Re_turb_min,
            Re_lam_leave,
            Re)*(C_Re*zeta_LOC_sharp_turb) else if Re < Re_turb_max then SMOOTH(
            Re_turb_min,
            Re_turb_max,
            Re)*(C_Re*zeta_LOC_sharp_turb) + SMOOTH(
            Re_turb_max,
            Re_turb_min,
            Re)*zeta_LOC_sharp_turb else zeta_LOC_sharp_turb
          "Local resistance coefficient for R_0/d_hyd < 3";

        TYP.LocalResistanceCoefficient zeta_LOC=zeta_LOC_sharp
          "Local resistance coefficient";

        //SOURCE_2: p.191, eq. 8.4: considering surface roughness
        //restriction of lambda_FRI at maximum Reynolds number Re=1e6 (SOURCE_2: p.207, sec. 9.2.4)
        TYP.DarcyFrictionFactor lambda_FRI_rough=0.25/(Modelica.Math.log10(k/(3.7*
            IN_con.d_hyd) + 5.74/min(1e6, max(Re_lam_leave, Re))^0.9))^2
          "Darcy friction factor considering surface roughness";

        //SOURCE_2: p.207, sec. 9.2.4: correction factors CF w.r.t.surface roughness
        Real CF_fri=1+SMOOTH(
            Re_lam_max,
            Re_lam_leave,
            Re)*min(1.4, (lambda_FRI_rough*L/d_hyd/zeta_LOC)) + SMOOTH(
            Re_lam_leave,
            Re_lam_max,
            Re) "Correction factor for surface roughness";

        TYP.PressureLossCoefficient zeta_TOT=max(1, CF_fri)*zeta_LOC
          "Pressure loss coefficient";

        //Documentation

      algorithm
        DP := zeta_TOT*(IN_var.rho/2)*
          Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
          m_flow,
          m_flow_smooth,
          2)/max(MIN, (IN_var.rho*A_cross)^2);
      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
          inverse(m_flow=Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_curvedOverall_MFLOW(
                IN_con,
                IN_var,
                DP)),
          Documentation(info="<html>
<p>Calculation of pressure loss in curved bends at overall flow regime for incompressible and single-phase fluid flow through circular cross sectional area considering surface roughness. </p>

<p>Generally this function is numerically best used for the <b>incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. On the other hand the function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_curvedOverall_MFLOW\">dp_curvedOverall_MFLOW</a> is numerically best used for the <b>compressible case </b>if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Bend.dp_curvedOverall\">See more information</a>.</p>
</html>", revisions="<html>
2014-12-12 Stefan Wischhusen: Factor A2 corrected for R/D > 0.55-0.7. The factor is now 6e3 instead of 4e3.<br>
</html>"));
      end dp_curvedOverall_DP;

      function dp_curvedOverall_MFLOW
        "Pressure loss of curved bend | calculate mass flow rate | overall flow regime | surface roughness"
        extends Modelica.Icons.Function;
        //SOURCE_1: Idelchik, I.E.: HANDBOOK OF HYDRAULIC RESISTANCE, 3rd edition, 2006.
        //SOURCE_2: Miller, D.S.: INTERNAL FLOW SYSTEMS, 2nd edition, 1984.
        //SOURCE_3: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002, Section Lac 6 (Verification)
        //Notation of equations according to SOURCES

        import FD = Modelica.Fluid.Dissipation.PressureLoss.Bend;
        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_curvedOverall_IN_con
          IN_con "Input record for function dp_curvedOverall_MFLOW"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_curvedOverall_IN_var
          IN_var "Input record for function dp_curvedOverall_MFLOW"
          annotation (Dialog(group="Variable inputs"));
        input SI.Pressure dp "Pressure loss" annotation (Dialog(group="Input"));

        //output variables
        output SI.MassFlowRate M_FLOW
          "Output for function dp_curvedOverall_MFLOW";

      protected
        Real MIN=Modelica.Constants.eps;

        SI.Diameter d_hyd=max(MIN, IN_con.d_hyd) "Hydraulic diameter";
        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Circular cross sectional area";
        Real frac_RD=max(MIN, IN_con.R_0/d_hyd) "Relative curvature radius";
        Real k=max(MIN, abs(IN_con.K)/d_hyd) "Relative roughness";
        Real delta=IN_con.delta*180/PI "Angle of turning";
        SI.Length L=IN_con.delta*IN_con.R_0 "Length of flow path";

        //SOURCE_1: p.336, sec.15: definition of flow regime boundaries
        SI.ReynoldsNumber Re_min=1 "Minimum Reynolds number";
        SI.ReynoldsNumber Re_lam_max=6.5e3
          "Maximum Reynolds number for laminar regime (6.5e3)";
        SI.ReynoldsNumber Re_turb_min=4e4
          "Minimum Reynolds number for turbulent regime (4e4)";
        SI.ReynoldsNumber Re_turb_max=3e5
          "Maximum Reynolds number for turbulent regime (3e5)";
        SI.ReynoldsNumber Re_turb_const=1e6
          "Reynolds number for independence on pressure loss coefficient (1e6)";

        SI.ReynoldsNumber Re_lam_leave=min(Re_lam_max, max(1e2, 754*Modelica.Math.exp(
            if k <= 0.007 then 0.0065/0.007 else 0.0065/k)))
          "Start of transition regime for increasing Reynolds number (leaving laminar regime)";

        //SOURCE_1: p.357, diag. 6-1: coefficients for local resistance coefficient [zeta_LOC]:
        //IN_con.R_0/IN_con.d_hyd <= 3
        Real A1=if delta <= 70 then 0.9*sin(delta/180*PI) else if delta >= 100 then
            0.7 + 0.35*delta/90 else 1.0
          "Coefficient considering effect for angle of turning on zeta_LOC";
        Real A2=if frac_RD > 2.0 then 6e2 else if frac_RD <= 2.0 and frac_RD > 0.55 then
                  (if frac_RD > 1.0 then 1e3 else if frac_RD <= 1.0 and frac_RD > 0.7 then
                  3e3 else 6e3) else 4e3
          "Coefficient considering laminar regime on zeta_LOC";
        Real B1=if frac_RD >= 1.0 then 0.21*(frac_RD)^(-0.5) else 0.21*(frac_RD)^(-2.5)
          "Coefficient considering relative curvature radius (R_0/d_hyd) on zeta_LOC";
        Real C1=1.0
          "Considering relative elongation of cross sectional area on zeta_LOC (here: circular cross sectional area)";
        TYP.LocalResistanceCoefficient zeta_LOC_sharp_turb=max(MIN, A1*B1*C1)
          "Local resistance coefficient for turbulent regime (Re > Re_turb_max)";

        //SOURCE_1: p.357, diag. 6-1: pressure loss boundaries for w.r.t flow regimes
        //IN_con.R_0/d_hyd <=3
        SI.AbsolutePressure dp_lam_max=(zeta_LOC_sharp_turb + A2/Re_lam_leave)*IN_var.rho
            /2*(Re_lam_leave*IN_var.eta/(IN_var.rho*d_hyd))^2
          "Maximum pressure loss for laminar regime";
        SI.AbsolutePressure dp_turb_min=zeta_LOC_sharp_turb*(if frac_RD > 0.7 then
            11.5/Re_turb_min^0.19 else if frac_RD <= 0.7 and frac_RD >= 0.55 then
            5.45/Re_turb_min^0.131 else 1 + 4400/Re_turb_min)*IN_var.rho/2*(
            Re_turb_min*IN_var.eta/(IN_var.rho*d_hyd))^2
          "Minimum pressure loss for turbulent regime";
        SI.AbsolutePressure dp_turb_max=zeta_LOC_sharp_turb*(if frac_RD > 0.7 then
            11.5/Re_turb_max^0.19 else if frac_RD <= 0.7 and frac_RD >= 0.55 then
            5.45/Re_turb_max^0.131 else 1 + 4400/Re_turb_max)*IN_var.rho/2*(
            Re_turb_max*IN_var.eta/(IN_var.rho*d_hyd))^2
          "Maximum pressure loss for turbulent regime";
        SI.AbsolutePressure dp_turb_const=zeta_LOC_sharp_turb*IN_var.rho/2*(
            Re_turb_const*IN_var.eta/(IN_var.rho*d_hyd))^2
          "Pressure loss for independence of Reynolds number on pressure loss coefficient";

        //SOURCE_1: p.357, diag. 6-1: mean velocities for assumed flow regime
        //IN_con.R_0/d_hyd <=3
        SI.Velocity v_lam=if 1e7*sqrt(abs(zeta_LOC_sharp_turb*abs(dp)*IN_var.rho*
            d_hyd^2)) < abs(A2*IN_var.eta) then 2*abs(dp)*d_hyd/A2/IN_var.eta else (-
            A2/2*IN_var.eta + 0.5*sqrt(max(MIN, (A2*IN_var.eta)^2 + 8*
            zeta_LOC_sharp_turb*abs(dp)*IN_var.rho*d_hyd^2)))/zeta_LOC_sharp_turb/
            IN_var.rho/d_hyd
          "Mean velocity in laminar regime (Re < Re_lam_leave)";
        SI.Velocity v_tra=if 1e7*sqrt(abs(zeta_LOC_sharp_turb*abs(dp_lam_max)*IN_var.rho
            *d_hyd^2)) < abs(A2*IN_var.eta) then 2*abs(dp_lam_max)*d_hyd/A2/IN_var.eta
             else (-A2/2*IN_var.eta + 0.5*sqrt(max(MIN, (A2*IN_var.eta)^2 + 8*
            zeta_LOC_sharp_turb*abs(dp_lam_max)*IN_var.rho*d_hyd^2)))/
            zeta_LOC_sharp_turb/IN_var.rho/d_hyd
          "Mean velocity in transition regime (Re_lam_leave < Re_turb_min)";
        SI.Velocity v_turb=if frac_RD > 0.7 then (max(MIN, abs(dp))/(IN_var.rho/2*
            11.5*zeta_LOC_sharp_turb)*(IN_var.rho*IN_con.d_hyd/max(MIN, IN_var.eta))^
            0.19)^(1/(2 - 0.19)) else if frac_RD > 0.55 and frac_RD < 0.7 then (max(
            MIN, abs(dp))/(IN_var.rho/2*5.45*zeta_LOC_sharp_turb)*(IN_var.rho*IN_con.d_hyd
            /max(MIN, IN_var.eta))^0.131)^(1/(2 - 0.131)) else -2200/(IN_var.rho*
            IN_con.d_hyd/IN_var.eta) + ((-2200/(IN_var.rho*IN_con.d_hyd/max(MIN,
            IN_var.eta)))^2 + 2*abs(max(MIN, dp))/max(MIN, IN_var.rho))^0.5
          "Mean velocity in turbulent regime with dependence on pressure loss coefficient (Re_turb_min < Re < Re_turb_max)";
        SI.Velocity v_turb_const=sqrt(max(MIN, 2*abs(dp)/(IN_var.rho*
            zeta_LOC_sharp_turb)))
          "Mean velocity in turbulent regime with independence on pressure loss coefficient (Re > Re_turb_max)";

        //mean velocity under smooth conditions w.r.t flow regime
        SI.Velocity v_smooth=if dp < dp_lam_max then v_lam else if dp < dp_turb_min then
                  SMOOTH(
            dp_lam_max,
            dp_turb_min,
            dp)*v_lam + SMOOTH(
            dp_turb_min,
            dp_lam_max,
            dp)*v_turb else if dp < dp_turb_max then v_turb else SMOOTH(
            dp_turb_max,
            dp_turb_const,
            dp)*v_turb + SMOOTH(
            dp_turb_const,
            dp_turb_max,
            dp)*v_turb_const
          "Mean velocity under smooth conditions for R_0/d_hyd < 3";

        SI.ReynoldsNumber Re_smooth=max(Re_min, IN_var.rho*v_smooth*d_hyd/IN_var.eta)
          "Reynolds number under smooth conditions";

        //SOURCE_2: p.191, eq. 8.4: considering surface roughness
        //restriction of lambda_FRI at maximum Reynolds number Re=1e6 (SOURCE_2: p.207, sec. 9.2.4)
        TYP.DarcyFrictionFactor lambda_FRI_rough=0.25/(Modelica.Math.log10(k/(3.7*
            IN_con.d_hyd) + 5.74/min(1e6, max(Re_lam_leave, Re_smooth))^0.9))^2
          "Darcy friction factor considering surface roughness";
        TYP.DarcyFrictionFactor lambda_FRI_smooth=0.25/(Modelica.Math.log10(5.74/max(
            Re_lam_leave, Re_smooth)^0.9))^2
          "Darcy friction factor neglecting surface roughness";

        //SOURCE_2: p.207, sec. 9.2.4: correction factors CF w.r.t.surface roughness
        Real CF_3=1+SMOOTH(
            6e3,
            1e3,
            Re_smooth)*min(1.4, (lambda_FRI_rough*L/d_hyd/zeta_LOC_sharp_turb)) + SMOOTH(
            1e3,
            6e3,
            Re_smooth) "Correction factor for surface roughness";

        SI.Velocity velocity=v_smooth/max(1, CF_3)^(0.5)
          "Corrected velocity considering surface roughness";

        //Documentation

      algorithm
        M_FLOW := sign(dp)*IN_var.rho*A_cross*abs(velocity);

      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
          inverse(dp=Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_curvedOverall_DP(
                IN_con,
                IN_var,
                M_FLOW)),
          Documentation(info="<html>
<p>
Calculation of pressure loss in curved bends at overall flow regime for incompressible and single-phase fluid flow through circular cross sectional area considering surface roughness.
</p>

<p>
Generally this function is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated. On the other hand the function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_curvedOverall_DP\">dp_curvedOverall_DP</a> is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Bend.dp_curvedOverall\">See more information</a> .</p>
</html>", revisions="<html>
2014-12-01 Stefan Wischhusen: Introduced an expansion in variables v_lam and v_tra for numerical improvement at close to zero flows.<br>
2014-12-12 Stefan Wischhusen: Factor A2 corrected for R/D > 0.55-0.7. The factor is now 6e3 instead of 4e3.<br>
</html>"));
      end dp_curvedOverall_MFLOW;

      record dp_curvedOverall_IN_con
        "Input record for function dp_curvedOverall_DP and dp_curvedOverall_MFLOW"

        //bend variables
        extends Modelica.Fluid.Dissipation.Utilities.Records.PressureLoss.Bend;

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_curvedOverall_DP\"> dp_curvedOverall_DP </a>
and <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_curvedOverall_MFLOW\"> dp_curvedOverall_MFLOW </a>.
</html>"));
      end dp_curvedOverall_IN_con;

      record dp_curvedOverall_IN_var
        "Input record for function dp_curvedOverall_DP and dp_curvedOverall_MFLOW"

        //fluid property variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.PressureLoss;

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_curvedOverall_DP\"> dp_curvedOverall_DP </a>
and <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_curvedOverall_MFLOW\"> dp_curvedOverall_MFLOW </a>.
</html>"));
      end dp_curvedOverall_IN_var;

      function dp_edgedOverall_DP
        "Pressure loss of edged bend | calculate pressure loss | overall flow regime | surface roughness"
        extends Modelica.Icons.Function;
        //SOURCE_1: Idelchik, I.E.: HANDBOOK OF HYDRAULIC RESISTANCE, 3rd edition, 2006.
        //SOURCE_2: Miller, D.S.: INTERNAL FLOW SYSTEMS, 2nd edition, 1984.
        //SOURCE_3: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002, Section Lac 6 (Verification)
        //Notation of equations according to SOURCES

        import FD = Modelica.Fluid.Dissipation.PressureLoss.Bend;
        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_edgedOverall_IN_con
          IN_con "Input record for function dp_edgedOverall_DP"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_edgedOverall_IN_var
          IN_var "Input record for function dp_edgedOverall_DP"
          annotation (Dialog(group="Variable inputs"));
        input SI.MassFlowRate m_flow "Mass flow rate"
          annotation (Dialog(group="Input"));

        //output variables
        output SI.Pressure DP "Output for function dp_edgedOverall_DP";

      protected
        Real MIN=Modelica.Constants.eps;

        SI.Diameter d_hyd=max(MIN, IN_con.d_hyd) "Hydraulic diameter";
        SI.Area A_cross=PI*d_hyd^2/4 "Circular cross sectional area";
        Real k=max(MIN, abs(IN_con.K)/IN_con.d_hyd) "Relative roughness";
        Real delta=IN_con.delta*180/PI "Angle of turning";

        //definition of flow regime boundaries
        //SOURCE_2: p.207, sec. 9.2.4
        //SOURCE_3: p.Lac 6, fig. 16
        SI.ReynoldsNumber Re_min=1 "Minimum Reynolds number";
        SI.ReynoldsNumber Re_lam_min=5e2
          "Start of transition regime for roughness contribution";
        SI.ReynoldsNumber Re_lam_max=1e4
          "End of transition regime for roughness contribution";
        SI.ReynoldsNumber Re_turb_min=1e5
          "Minimum Reynolds number for Reynolds-dependent transition regime";
        SI.ReynoldsNumber Re_turb_max=2e5
          "Maximum Reynolds number for Reynolds-dependent transition regime (k_Re=1)";
        SI.ReynoldsNumber Re_turb_const=1e6
          "Reynolds number for independence on pressure loss coefficient (1e6)";

        //SOURCE_1: p. 81, sec. 2-2-21: start of transition regime
        SI.ReynoldsNumber Re_lam_leave=min(Re_lam_max, max(Re_lam_min, 754*
            Modelica.Math.exp(if k <= 0.007 then 0.0065/0.007 else 0.0065/k)))
          "Start of transition regime for increasing Reynolds number (leaving laminar regime)";

        //SOURCE_1: p.366, diag. 6-7
        Real A=0.95 + 33.5/max(MIN, delta)
          "Coefficient considering effect of angle of turning on zeta_LOC";
        Real C1=1
          "Considering relative elongation of cross sectional area on zeta_LOC (here: circular cross sectional area)";

        //SOURCE_1: p.366, diag. 6-7
        TYP.LocalResistanceCoefficient zeta_LOC=max(MIN, 0.95*sin(PI/180*delta/2)^2
             + 2.05*sin(PI/180*delta/2)^4) "Local resistance coefficient";

        //SOURCE_1: p.365: Correction w.r.t effect of Reynolds number in laminar regime
        Real B=24.8
          "Coefficient considering effect of Reynolds number on zeta_TOT";
        Real exp=0.263
          "Exponent for Reynolds number correction in laminar regime";

        Real v_min=Re_min*IN_var.eta/(IN_var.rho*d_hyd)
          "Minimum mean velocity for linear interpolation";

        SI.Velocity velocity=m_flow/(IN_var.rho*A_cross) "Mean velocity";
        SI.ReynoldsNumber Re=max(Re_min, IN_var.rho*abs(velocity)*d_hyd/IN_var.eta)
          "Reynolds number";

        //SOURCE_2: p.191, eq. 8.4: considering surface roughness
        TYP.DarcyFrictionFactor lambda_FRI_rough=0.25/(Modelica.Math.log10(k/(3.7*
            IN_con.d_hyd) + 5.74/max(Re_lam_min, Re)^0.9))
            ^2 "Darcy friction factor considering surface roughness";
        TYP.DarcyFrictionFactor lambda_FRI_smooth=0.25/(Modelica.Math.log10(5.74/max(Re_lam_min, Re)^0.9))^2
          "Darcy friction factor neglecting surface roughness";

        //SOURCE_3: Lac 6, Figure 18
        Real CF_fri= SMOOTH(Re_lam_leave, Re_lam_min, Re)*max(1, min(1.4, (lambda_FRI_rough/
            lambda_FRI_smooth))) + SMOOTH(Re_lam_min, Re_lam_leave, Re)
          "Correction factor for surface roughness";

        //SOURCE_2: p.208, diag. 9.3: Correction w.r.t effect of Reynolds number
        Real CF_Re=SMOOTH(
            Re_turb_min,
            Re_turb_max,
            Re)*B/Re^exp + SMOOTH(
            Re_turb_max,
            Re_turb_min,
            Re) "Correction factor for Reynolds number";

        TYP.PressureLossCoefficient zeta_TOT=A*C1*zeta_LOC*CF_Re*CF_fri
          "Pressure loss coefficient";

      algorithm
        DP := zeta_TOT*(IN_var.rho/2)*
          Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
                velocity,
                v_min,
                2);
       annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(m_flow=Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_edgedOverall_MFLOW(
                IN_con,
                IN_var,
                DP)), Documentation(info="<html>
<p>
Calculation of pressure loss in edged bends with sharp corners at overall flow regime for incompressible and single-phase fluid flow through circular cross sectional area considering surface roughness.
</p>

<p>
There are larger pressure losses in an edged bend compared to a curved bend under the same conditions. The effect of a sharp corner in an edged bend on the pressure loss is much larger than the influence of surface roughness.
</p>

<p>
Generally this function is numerically best used for the <b>incompressible case</b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. On the other hand the function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_edgedOverall_MFLOW\">dp_edgedOverall_MFLOW</a> is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Bend.dp_edgedOverall\">See more information</a> .</p>
</html>"));
      end dp_edgedOverall_DP;

      function dp_edgedOverall_MFLOW
        "Pressure loss of edged bend | calculate mass flow rate | overall flow regime | surface roughness"
        extends Modelica.Icons.Function;
        //SOURCE_1: Idelchik, I.E.: HANDBOOK OF HYDRAULIC RESISTANCE, 3rd edition, 2006.
        //SOURCE_2: Miller, D.S.: INTERNAL FLOW SYSTEMS, 2nd edition, 1984.
        //SOURCE_3: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002, Section Lac 6 (Verification)
        //Notation of equations according to SOURCES

        import FD = Modelica.Fluid.Dissipation.PressureLoss.Bend;
        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_edgedOverall_IN_con
          IN_con "Input record for function dp_edgedOverall_MFLOW"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_edgedOverall_IN_var
          IN_var "Input record for function dp_edgedOverall_MFLOW"
          annotation (Dialog(group="Variable inputs"));
        input SI.Pressure dp "Pressure loss" annotation (Dialog(group="Input"));

        //output variables
        output SI.MassFlowRate M_FLOW
          "Output for function dp_edgedOverall_MFLOW";

      protected
        Real MIN=Modelica.Constants.eps;

        SI.Diameter d_hyd=IN_con.d_hyd "Hydraulic diameter";
        SI.Area A_cross=PI*d_hyd^2/4 "Circular cross sectional area";
        Real k=max(MIN, abs(IN_con.K)/IN_con.d_hyd) "Relative roughness";
        Real delta=IN_con.delta*180/PI "Angle of turning";

        //definition of flow regime boundaries
        //SOURCE_2: p.207, sec. 9.2.4
        //SOURCE_3: p.Lac 6, fig. 16
        SI.ReynoldsNumber Re_min=1 "Minimum Reynolds number";
        SI.ReynoldsNumber Re_lam_min=500
          "Start of transition regime for roughness contribution";
        SI.ReynoldsNumber Re_lam_max=1e4
          "End of transition regime for roughness contribution";
        SI.ReynoldsNumber Re_turb_min=1e5
          "Minimum Reynolds number for Reynolds-dependent transition regime";
        SI.ReynoldsNumber Re_turb_max=2e5
          "Maximum Reynolds number for Reynolds-dependent transition regime (k_Re=1)";
        SI.ReynoldsNumber Re_turb_const=1e6
          "Reynolds number for independence on pressure loss coefficient (1e6)";

        //SOURCE_1: p. 81, sec. 2-2-21: start of transition regime
        SI.ReynoldsNumber Re_lam_leave=min(Re_lam_max, max(Re_lam_min, 754*
            Modelica.Math.exp(if k <= 0.007 then 0.0065/0.007 else 0.0065/k)))
          "Start of transition regime for increasing Reynolds number (leaving laminar regime)";

        //SOURCE_1: p.366, diag. 6-7
        Real A=0.95 + 33.5/max(MIN, delta)
          "Coefficient considering effect of angle of turning on zeta_LOC";
        Real C1=1
          "Considering relative elongation of cross sectional area on zeta_LOC (here: circular cross sectional area)";

        //SOURCE_1: p.366, diag. 6-7
        TYP.LocalResistanceCoefficient zeta_LOC=max(MIN, 0.95*sin(PI/180*delta/2)^2
             + 2.05*sin(PI/180*delta/2)^4) "Local resistance coefficient";

        //SOURCE_1: p.365: Correction w.r.t effect of Reynolds number
        Real B=24.8
          "Coefficient considering effect of Reynolds number on zeta_TOT";
        Real exp=0.263 "Exponent for Reynolds number correction";
        Real pow=(2 - exp) "pressure loss = f(mass flow rate^pow)";
      //   Real k_Re = B/(max(MIN, velocity)*IN_con.d_hyd*IN_var.rho)^exp*IN_var.eta^exp;

        SI.Velocity v_min = Re_min*IN_var.eta/(IN_var.rho*d_hyd)
          "Minimum mean velocity for regularization";

        SI.Pressure dp_min=A*C1*zeta_LOC*(B/2)*(d_hyd/IN_var.eta)^(-exp)*IN_var.rho^(1 - exp)
            *v_min^(pow)
          "Linear smoothing of mass flow rate for decreasing pressure loss";

        SI.Velocity v_lam_min = Re_lam_min*IN_var.eta/(IN_var.rho*d_hyd)
          "Mean velocity for starting of transition to roughness regime";
        SI.Velocity v_lam_leave = Re_lam_leave*IN_var.eta/(IN_var.rho*d_hyd)
          "Mean velocity for end of transition to roughness regime";

        SI.Pressure dp_lam_min=A*C1*zeta_LOC*(B/2)*(d_hyd/IN_var.eta)^(-exp)*IN_var.rho^(1 - exp)
            *v_lam_min^(pow)
          "Pressure loss for starting of transition to roughness regime";

        TYP.DarcyFrictionFactor lambda_lam_leave_rough=0.25/(Modelica.Math.log10(k/(3.7*
            IN_con.d_hyd) + 5.74/Re_lam_leave^0.9))^2
          "Darcy friction factor considering surface roughness at Re_lem_leave";
        TYP.DarcyFrictionFactor lambda_lam_leave_smooth=0.25/(Modelica.Math.log10(5.74/Re_lam_leave^0.9))^2
          "Darcy friction factor neglecting surface roughness at Re_lam_leave";

        SI.Pressure dp_lam_leave=A*C1*zeta_LOC*(B/2)*max(1, min(1.4, (lambda_lam_leave_rough/
            lambda_lam_leave_smooth)))*(d_hyd/IN_var.eta)^(-exp)*IN_var.rho^(1 - exp)
            *v_lam_leave^(pow)
          "Pressure loss at end of transition to surface roughness regime";

        TYP.DarcyFrictionFactor lambda_turb_min_rough=0.25/(Modelica.Math.log10(k/(3.7*
            IN_con.d_hyd) + 5.74/Re_turb_min^0.9))^2
          "Darcy friction factor considering surface roughness at starting transition to constant turbulent regime";
        TYP.DarcyFrictionFactor lambda_turb_min_smooth=0.25/(Modelica.Math.log10(5.74/Re_turb_min^0.9))^2
          "Darcy friction factor neglecting surface roughness at starting transition to constant turbulent regime";

        TYP.DarcyFrictionFactor lambda_turb_max_rough=0.25/(Modelica.Math.log10(k/(3.7*
            IN_con.d_hyd) + 5.74/Re_turb_max^0.9))^2
          "Darcy friction factor considering surface roughness at starting transition to constant turbulent regime";
        TYP.DarcyFrictionFactor lambda_turb_max_smooth=0.25/(Modelica.Math.log10(5.74/Re_turb_max^0.9))^2
          "Darcy friction factor neglecting surface roughness at starting transition to constant turbulent regime";

        SI.Velocity v_turb_min = Re_turb_min*IN_var.eta/(IN_var.rho*d_hyd)
          "Mean velocity for starting of transition to constant turbulent regime";

        SI.Velocity v_turb_max = Re_turb_max*IN_var.eta/(IN_var.rho*d_hyd)
          "Mean velocity for end of transition to constant turbulent regime";

        SI.Pressure dp_turb_min=A*C1*zeta_LOC*(B/2)*max(1, min(1.4, (lambda_turb_min_rough/
            lambda_turb_min_smooth)))*(d_hyd/IN_var.eta)^(-exp)*IN_var.rho^(1 - exp)
            *v_turb_min^(pow)
          "Pressure loss at starting of transition to constant turbulent regime";

        SI.Pressure dp_turb_max=A*C1*zeta_LOC*max(1, min(1.4, (lambda_turb_max_rough/
            lambda_turb_max_smooth)))*IN_var.rho/2*v_turb_max^2
          "Pressure loss at end of transition to constant turbulent regime";

        SI.Velocity v_turb=(A*C1*zeta_LOC*IN_var.rho/2)^(-0.5)*
            Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
            abs(dp),
            dp_min,
            0.5) "Mean velocity under turbulent conditions";

        SI.Velocity v_lam=(2*(d_hyd/IN_var.eta)^exp/(A*C1*zeta_LOC*B*(IN_var.rho)^(1 - exp)))^(1/pow)*
            Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
            abs(dp),
            dp_min,
            1/pow) "Mean velocity under laminar conditions";

        //mean velocity under smooth conditions w.r.t flow regime
        SI.Velocity v_smooth=if abs(dp) > dp_turb_max then v_turb
            else if abs(dp) < dp_turb_min then v_lam
            else SMOOTH(
            dp_turb_max,
            dp_turb_min,
            abs(dp))*v_turb + SMOOTH(
            dp_turb_min,
            dp_turb_max,
            abs(dp))*v_lam "Mean velocity under smooth conditions";

        SI.ReynoldsNumber Re_smooth=max(Re_min, IN_var.rho*v_smooth*d_hyd/IN_var.eta)
          "Reynolds number under smooth conditions";

        //SOURCE_2: p.191, eq. 8.4: considering surface roughness
        TYP.DarcyFrictionFactor lambda_FRI_rough=0.25/(Modelica.Math.log10(k/(3.7*
            IN_con.d_hyd) + 5.74/max(Re_lam_min, Re_smooth)^0.9))
            ^2 "Darcy friction factor considering surface roughness";
        TYP.DarcyFrictionFactor lambda_FRI_smooth=0.25/(Modelica.Math.log10(5.74/max(Re_lam_min, Re_smooth)^0.9))^2
          "Darcy friction factor neglecting surface roughness";

        //SOURCE_3: Lac 6, Figure 18
        Real CF_fri= SMOOTH(dp_lam_leave, dp_lam_min, abs(dp))*max(1, min(1.4, (lambda_FRI_rough/
            lambda_FRI_smooth))) + SMOOTH(dp_lam_min, dp_lam_leave, abs(dp))
          "Correction factor for surface roughness";

        SI.Velocity velocity=v_smooth/max(1, CF_fri)^(0.5)
          "Corrected velocity considering surface roughness";

      algorithm
          M_FLOW := sign(dp)*IN_var.rho*A_cross*velocity;

      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(dp=Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_edgedOverall_DP(
                IN_con,
                IN_var,
                M_FLOW)), Documentation(info="<html>
<p>
Calculation of pressure loss in edged bends with sharp corners at overall flow regime for incompressible and single-phase fluid flow through circular cross sectional area considering surface roughness.
</p>

<p>
There are larger pressure losses in an edged bend compared to a curved bend under the same conditions. The effect of a sharp corner in an edged bend on the pressure loss is much larger than the influence of surface roughness.
</p>

<p>
Generally this function is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated. On the other hand the function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_edgedOverall_DP\">dp_edgedOverall_DP</a> is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Bend.dp_edgedOverall\">See more information</a> .</p>
</html>", revisions="<html>
2014-12-02 Stefan Wischhusen: Changed transition regimes for laminar to highly turbulent domain.
</html>"));
      end dp_edgedOverall_MFLOW;

      record dp_edgedOverall_IN_con
        "Input record for function dp_edgedOverall_DP and dp_edgedOverall_MFLOW"

        //edged bend variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.PressureLoss.EdgedBend;

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the  pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_edgedOverall_DP\"> dp_edgedOverall_DP </a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_edgedOverall_MFLOW\"> dp_edgedOverall_MFLOW </a>.
</html>"));
      end dp_edgedOverall_IN_con;

      record dp_edgedOverall_IN_var
        "Input record for function dp_edgedOverall_DP and  dp_edgedOverall_MFLOW"

        //fluid property variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.PressureLoss;
        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the  pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_edgedOverall_DP\"> dp_edgedOverall_DP </a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Bend.dp_edgedOverall_MFLOW\"> dp_edgedOverall_MFLOW </a>.
</html>"));
      end dp_edgedOverall_IN_var;
      annotation (preferredView="info", Documentation(info="<html>
<h4>Bend</h4>
<h5>Curved bend overall flow</h5>
<p>Calculation of pressure loss in curved bends at overall flow regime for incompressible and single-phase fluid flow through circular cross sectional area considering surface roughness.  <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Bend.dp_curvedOverall\">See more information</a>. </p>

<h5>Edged bend overall flow</h5>
<p>
Calculation of pressure loss in edged bends with sharp corners at overall flow regime for incompressible and single-phase fluid flow through circular cross sectional area considering surface roughness.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Bend.dp_edgedOverall\">See more information</a> .</p>

</html>"));
    end Bend;

    package Channel "Package for pressure loss calculation of channels"
    extends Modelica.Icons.VariantsPackage;

      function dp_internalFlowOverall_DP
        "Pressure loss of internal flow | calculate pressure loss | overall flow regime | surface roughness | several geometries"
        extends Modelica.Icons.Function;
        //SOURCE_1: Idelchik, I.E.: HANDBOOK OF HYDRAULIC RESISTANCE, 3rd edition, 2006.
        //SOURCE_2: Miller, D.S.: INTERNAL FLOW SYSTEMS, 1978.
        //SOURCE_3: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002
        //Notation of equations according to SOURCES

        import FD = Modelica.Fluid.Dissipation.PressureLoss.Channel;
        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.Channel.dp_internalFlowOverall_IN_con
          IN_con "Input record for function dp_internalFlowOverall_DP"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.Channel.dp_internalFlowOverall_IN_var
          IN_var "Input record for function dp_internalFlowOverall_DP"
          annotation (Dialog(group="Variable inputs"));
        input SI.MassFlowRate m_flow "Mass flow rate"
          annotation (Dialog(group="Input"));

        //output variables
        output SI.Pressure DP "Output for function dp_internalFlowOverall_DP";

      protected
        type TYP =
            Modelica.Fluid.Dissipation.Utilities.Types.GeometryOfInternalFlow;

        Real MIN=Modelica.Constants.eps;

        SI.Area A_cross=max(MIN, if IN_con.geometry == TYP.Annular then (PI/4)*((
            IN_con.D_ann)^2 - (IN_con.d_ann)^2) else if IN_con.geometry == TYP.Circular then
                  PI/4*(IN_con.d_cir)^2 else if IN_con.geometry == TYP.Elliptical then
                  PI*IN_con.a_ell*IN_con.b_ell else if IN_con.geometry == TYP.Rectangular then
                  IN_con.a_rec*IN_con.b_rec else if IN_con.geometry == TYP.Isosceles then
                  0.5*(IN_con.a_tri*IN_con.h_tri) else 0)
          "Cross sectional area";
        SI.Length perimeter=max(MIN, if IN_con.geometry == TYP.Annular then PI*(
            IN_con.D_ann + IN_con.d_ann) else if IN_con.geometry == TYP.Circular then
                  PI*IN_con.d_cir else if IN_con.geometry == TYP.Elliptical then PI*(
            IN_con.a_ell + IN_con.b_ell) else if IN_con.geometry == TYP.Rectangular then
                  2*(IN_con.a_rec + IN_con.b_rec) else if IN_con.geometry == TYP.Isosceles then
                  IN_con.a_tri + 2*((IN_con.h_tri)^2 + (IN_con.a_tri/2)^2)^0.5 else 0)
          "Perimeter";
        SI.Diameter d_hyd=4*A_cross/perimeter "Hydraulic diameter";
        Real beta=IN_con.beta*180/PI "Top angle";

        //SOURCE_2: p.138, sec 8.5
        Real Dd_ann=min(max(MIN, IN_con.d_ann), IN_con.D_ann)/max(MIN, max(IN_con.d_ann,
            IN_con.D_ann))
          "Ratio of small to large diameter of annular geometry";
        Real CF_ann=98.7378*Dd_ann^0.0589
          "Correction factor for annular geometry";
        Real ab_rec=min(IN_con.a_rec, IN_con.b_rec)/max(MIN, max(IN_con.a_rec, IN_con.b_rec))
          "Aspect ratio of rectangular geometry";
        Real CF_rec=-59.85*(ab_rec)^3 + 148.67*(ab_rec)^2 - 128.1*(ab_rec) + 96.1
          "Correction factor for rectangular geometry";
        Real ab_ell=min(IN_con.a_ell, IN_con.b_ell)/max(MIN, max(IN_con.a_ell, IN_con.b_ell))
          "Ratio of small to large length of annular geometry";
        Real CF_ell=-169.2211*(ab_ell)^4 + 260.9028*(ab_ell)^3 - 113.7890*(ab_ell)^2
             + 9.2588*(ab_ell)^1 + 78.7124
          "Correction factor for elliptical geometry";
        Real CF_tri=-0.0013*(min(90, beta))^2 + 0.1577*(min(90, beta)) + 48.5575
          "Correction factor for triangular geometry";
        Real CF_lam=if IN_con.geometry == TYP.Annular then CF_ann else if IN_con.geometry
             == TYP.Circular then 64 else if IN_con.geometry == TYP.Elliptical then
            CF_ell else if IN_con.geometry == TYP.Rectangular then CF_rec else if
            IN_con.geometry == TYP.Isosceles then CF_tri else 0
          "Correction factor for laminar flow";

        //SOURCE_1: p.81, fig. 2-3, sec 21-22: definition of flow regime boundaries
        Real k=max(MIN, abs(IN_con.K)/d_hyd) "Relative roughness";
        SI.ReynoldsNumber Re_lam_min=1e3
          "Minimum Reynolds number for laminar regime";
        SI.ReynoldsNumber Re_lam_max=2090*(1/max(0.007, k))^0.0635
          "Maximum Reynolds number for laminar regime";
        SI.ReynoldsNumber Re_lam_leave=min(Re_lam_max, max(Re_lam_min, 754*
            Modelica.Math.exp(if k <= 0.007 then 0.0065/0.007 else 0.0065/k)))
          "Start of transition regime for increasing Reynolds number (leaving laminar regime)";

        //Adapted mass flow rate for function dp_turbulent of a straight pipe
        SI.MassFlowRate m_flow_turb=m_flow*(PI/4*d_hyd^2)/A_cross
          "Mass flow rate for turbulent calculation";
        SI.Velocity velocity=m_flow/(IN_var.rho*A_cross)
          "Velocity of internal flow";
        SI.ReynoldsNumber Re=IN_var.rho*abs(velocity)*d_hyd/IN_var.eta;

      protected
        Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_IN_con
          IN_2_con(
          final roughness=IN_con.roughness,
          final d_hyd=d_hyd,
          final K=IN_con.K,
          final L=IN_con.L) "Input record for turbulent regime"
          annotation (Placement(transformation(extent={{-100,20},{-80,40}})));
        Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_IN_var
          IN_2_var(                                                                     final eta=
                IN_var.eta, final rho=IN_var.rho)
          "Input record for turbulent regime"
          annotation (Placement(transformation(extent={{-80,20},{-60,40}})));

        //Documentation

      algorithm
        DP := SMOOTH(
                Re_lam_min,
                Re_lam_max,
                Re)*(CF_lam/2)*IN_con.L/d_hyd^2*velocity*IN_var.eta + SMOOTH(
                Re_lam_max,
                Re_lam_min,
                Re)*Dissipation.PressureLoss.StraightPipe.dp_turbulent_DP(
                IN_2_con,
                IN_2_var,
                m_flow_turb);
      annotation(Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(m_flow=Modelica.Fluid.Dissipation.PressureLoss.Channel.dp_internalFlowOverall_MFLOW(
                IN_con,
                IN_var,
                DP)), Documentation(info="<html>
<p>
Calculation of pressure loss for an internal flow through different geometries at overall flow regime for incompressible and single-phase fluid flow considering surface roughness.
</p>

<p>
Generally this function is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. On the other hand the function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Channel.dp_internalFlowOverall_MFLOW\">dp_internalFlowOverall_MFLOW</a> is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated.  <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Channel.dp_internalFlowOverall\">See more information</a>.
</p>
</html>"));
      end dp_internalFlowOverall_DP;

      function dp_internalFlowOverall_MFLOW
        "Pressure loss of internal flow | calculate mass flow rate | overall flow regime | surface roughness | several geometries"
        extends Modelica.Icons.Function;
        import FD = Modelica.Fluid.Dissipation.PressureLoss.Channel;
        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.Channel.dp_internalFlowOverall_IN_con
          IN_con "Input record for function dp_internalFlowOverall_MFLOW"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.Channel.dp_internalFlowOverall_IN_var
          IN_var "Input record for function dp_internalFlowOverall_MFLOW"
          annotation (Dialog(group="Variable inputs"));
        input SI.Pressure dp "Pressure loss" annotation (Dialog(group="Input"));

        //output variables
        output SI.MassFlowRate M_FLOW "Output of function dp_overall_MFLOW";

      protected
        type TYP1 =
            Modelica.Fluid.Dissipation.Utilities.Types.GeometryOfInternalFlow;
        type TYP2 = Modelica.Fluid.Dissipation.Utilities.Types.Roughness;

        Real MIN=Modelica.Constants.eps;

        SI.Area A_cross=max(MIN, if IN_con.geometry == TYP1.Annular then (PI/4)*((
            IN_con.D_ann)^2 - (IN_con.d_ann)^2) else if IN_con.geometry == TYP1.Circular then
                  PI/4*(IN_con.d_cir)^2 else if IN_con.geometry == TYP1.Elliptical then
                  PI*IN_con.a_ell*IN_con.b_ell else if IN_con.geometry == TYP1.Rectangular then
                  IN_con.a_rec*IN_con.b_rec else if IN_con.geometry == TYP1.Isosceles then
                  0.5*(IN_con.a_tri*IN_con.h_tri) else 0)
          "Cross sectional area";
        SI.Length perimeter=max(MIN, if IN_con.geometry == TYP1.Annular then PI*(
            IN_con.D_ann + IN_con.d_ann) else if IN_con.geometry == TYP1.Circular then
                  PI*IN_con.d_cir else if IN_con.geometry == TYP1.Elliptical then PI*
            (IN_con.a_ell + IN_con.b_ell) else if IN_con.geometry == TYP1.Rectangular then
                  2*(IN_con.a_rec + IN_con.b_rec) else if IN_con.geometry == TYP1.Isosceles then
                  IN_con.a_tri + 2*((IN_con.h_tri)^2 + (IN_con.a_tri/2)^2)^0.5 else 0)
          "Perimeter";
        SI.Diameter d_hyd=4*A_cross/perimeter "Hydraulic diameter";
        Real beta=IN_con.beta*180/PI "Top angle";

        //SOURCE_2: p.138, sec 8.5
        Real Dd_ann=min(max(MIN, IN_con.d_ann), IN_con.D_ann)/max(MIN, max(IN_con.d_ann,
            IN_con.D_ann))
          "Ratio of small to large diameter of annular geometry";
        Real CF_ann=98.7378*Dd_ann^0.0589
          "Correction factor for annular geometry";
        Real ab_rec=min(IN_con.a_rec, IN_con.b_rec)/max(MIN, max(IN_con.a_rec, IN_con.b_rec))
          "Aspect ratio of rectangular geometry";
        Real CF_rec=-59.85*(ab_rec)^3 + 148.67*(ab_rec)^2 - 128.1*(ab_rec) + 96.1
          "Correction factor for rectangular geometry";
        Real ab_ell=min(IN_con.a_ell, IN_con.b_ell)/max(MIN, max(IN_con.a_ell, IN_con.b_ell))
          "Ratio of small to large length of annular geometry";
        Real CF_ell=-169.2211*(ab_ell)^4 + 260.9028*(ab_ell)^3 - 113.7890*(ab_ell)^2
             + 9.2588*(ab_ell)^1 + 78.7124
          "Correction factor for elliptical geometry";
        Real CF_tri=-0.0013*(min(90, beta))^2 + 0.1577*(min(90, beta)) + 48.5575
          "Correction factor for triangular geometry";
        Real CF_lam=if IN_con.geometry == TYP1.Annular then CF_ann else if IN_con.geometry
             == TYP1.Circular then 64 else if IN_con.geometry == TYP1.Elliptical then
                  CF_ell else if IN_con.geometry == TYP1.Rectangular then CF_rec else
                  if IN_con.geometry == TYP1.Isosceles then CF_tri else 0
          "Correction factor for laminar flow";

        //SOURCE_1: p.81, fig. 2-3, sec 21-22: definition of flow regime boundaries
        Real k=max(MIN, abs(IN_con.K)/d_hyd) "Relative roughness";
        SI.ReynoldsNumber Re_lam_min=1e3
          "Minimum Reynolds number for laminar regime";
        SI.ReynoldsNumber Re_lam_max=2090*(1/max(0.007, k))^0.0635
          "Maximum Reynolds number for laminar regime";
        SI.ReynoldsNumber Re_turb_min=4e3
          "Minimum Reynolds number for turbulent regime";

        SI.ReynoldsNumber Re_lam_leave=min(Re_lam_max, max(Re_lam_min, 754*
            Modelica.Math.exp(if k <= 0.007 then 0.0065/0.007 else 0.0065/k)))
          "Start of transition regime for increasing Reynolds number (leaving laminar regime)";

        //determining Darcy friction factor out of pressure loss calculation for straight pipe:
        //dp = lambda_FRI*L/d_hyd*(rho/2)*velocity^2 and assuming lambda_FRI == lambda_FRI_calc/Re^2
        TYP.DarcyFrictionFactor lambda_FRI_calc=2*abs(dp)*d_hyd^3*IN_var.rho/(IN_con.L
            *IN_var.eta^2) "Adapted Darcy friction factor";

        //SOURCE_3: p.Lab 1, eq. 5: determine Re assuming laminar regime
        SI.ReynoldsNumber Re_lam=lambda_FRI_calc/CF_lam
          "Reynolds number assuming laminar regime";

        //SOURCE_3: p.Lab 2, eq. 10: determine Re assuming turbulent regime (Colebrook-White)
        SI.ReynoldsNumber Re_turb=if IN_con.roughness == TYP2.Neglected then (max(MIN,
            lambda_FRI_calc)/0.3164)^(1/1.75) else -2*sqrt(max(lambda_FRI_calc, MIN))
            *Modelica.Math.log10(2.51/sqrt(max(lambda_FRI_calc, MIN)) + k/3.7)
          "Reynolds number assuming turbulent regime";

        //determine actual flow regime
        SI.ReynoldsNumber Re_check=if Re_lam < Re_lam_leave then Re_lam else Re_turb;
        //determine Re for transition regime
        SI.ReynoldsNumber Re_trans=if Re_lam >= Re_lam_leave then
            Modelica.Fluid.Dissipation.Utilities.Functions.General.CubicInterpolation_DP(
            Re_check,
            Re_lam_leave,
            Re_turb_min,
            k,
            lambda_FRI_calc) else 0;
        //determine actual Re
        SI.ReynoldsNumber Re=if Re_lam < Re_lam_leave then Re_lam else if Re_turb >
            Re_turb_min then Re_turb else Re_trans;

        Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_IN_con
          IN_2_con(
          final roughness=IN_con.roughness,
          final d_hyd=d_hyd,
          final K=IN_con.K,
          final L=IN_con.L) "Input record for turbulent regime"
          annotation (Placement(transformation(extent={{-100,20},{-80,40}})));
        Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_IN_var
          IN_2_var(                                                                     final eta=
                IN_var.eta, final rho=IN_var.rho)
          "Input record for turbulent regime"
          annotation (Placement(transformation(extent={{-80,20},{-60,40}})));

        //Documentation

      algorithm
        M_FLOW := SMOOTH(
                Re_lam_min,
                Re_turb,
                Re)*IN_var.rho*A_cross*(dp*(2/CF_lam)*(d_hyd^2/IN_con.L)*(1/
          IN_var.eta)) + SMOOTH(
                Re_turb,
                Re_lam_min,
                Re)*(A_cross/((PI/4)*d_hyd^2))*
          Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_turbulent_MFLOW(
                IN_2_con,
                IN_2_var,
                dp);
      annotation(Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(dp=Modelica.Fluid.Dissipation.PressureLoss.Channel.dp_internalFlowOverall_DP(
                IN_con,
                IN_var,
                M_FLOW)), Documentation(info="<html>
<p>
Calculation of pressure loss for an internal flow through different geometries at overall flow regime for incompressible and single-phase fluid flow considering surface roughness.
</p>

<p>
Generally this function is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated. On the other hand the function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Channel.dp_internalFlowOverall_DP\">dp_internalFlowOverall_DP</a> is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. </p>

<p>
The pressure loss calculation for internal fluid flow in different geometries is further documented  <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Channel.dp_internalFlowOverall\">here</a>.
</p>
</html>"));
      end dp_internalFlowOverall_MFLOW;

      record dp_internalFlowOverall_IN_con
        "Input record for function dp_internalFlowOverall_DP and dp_internalFlowOverall_MFLOW"

        //channel variables
        Modelica.Fluid.Dissipation.Utilities.Types.Roughness roughness=Dissipation.Utilities.Types.Roughness.Considered
          "Choice of considering surface roughness"
          annotation (Dialog(group="Channel"));
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.PressureLoss.Geometry;

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Channel.dp_internalFlowOverall_DP\"> dp_internalFlowOverall_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Channel.dp_internalFlowOverall_MFLOW\"> dp_internalFlowOverall_MFLOW</a>.
</html>"));
      end dp_internalFlowOverall_IN_con;

      record dp_internalFlowOverall_IN_var
        "Input record for function dp_internalFlowOverall_DP and dp_internalFlowOverall_MFLOW"

        //fluid property variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.PressureLoss;

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Channel.dp_internalFlowOverall_DP\"> dp_internalFlowOverall_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Channel.dp_internalFlowOverall_MFLOW\"> dp_internalFlowOverall_MFLOW</a>.
</html>"));
      end dp_internalFlowOverall_IN_var;
      annotation (preferredView="info", Documentation(info="<html>
<h4>Channel</h4>
<h5>Internal overall flow</h5>
<p>
Calculation of pressure loss for an internal flow through different geometries at laminar and turbulent flow regime considering surface roughness.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Channel.dp_internalFlowOverall\">See more information</a>.
</p>
</html>"));
    end Channel;

    package General "Package for generic pressure loss calculations"
    extends Modelica.Icons.VariantsPackage;

      function dp_idealGas_DP
        "Generic pressure loss | calculate pressure loss | ideal gas | mean density"
        extends Modelica.Icons.Function;
        import FD = Modelica.Fluid.Dissipation.PressureLoss.General;
        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_idealGas_IN_con
          IN_con "Input record for function dp_idealGas_DP"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_idealGas_IN_var
          IN_var "Input record for function dp_idealGas_DP"
          annotation (Dialog(group="Variable inputs"));
        input SI.MassFlowRate m_flow "Mass flow rate"
          annotation (Dialog(group="Input"));

        //output variables
        output SI.Pressure DP "Output for function dp_idealGas_DP";

      protected
        Real Km_internal=IN_con.Km "Coefficient for pressure loss";

        SI.Density rho_internal=IN_var.p_m/(IN_con.R_s*IN_var.T_m)
          "Mean density";
        SI.VolumeFlowRate V_flow=m_flow/rho_internal "Volume flow rate [m3/s]";
        SI.VolumeFlowRate V_flow_min=(IN_con.R_s/Km_internal)^(1/IN_con.exp)*
            rho_internal^(1/IN_con.exp - 1)*IN_con.dp_smooth^(1/IN_con.exp)
          "Start of approximation for decreasing volume flow rate";

        //Documentation

      algorithm
        DP := (Km_internal/IN_con.R_s)*(rho_internal)^(IN_con.exp - 1)*
          Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
                V_flow,
                V_flow_min,
                IN_con.exp);
      annotation (Inline=true, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(m_flow=Modelica.Fluid.Dissipation.PressureLoss.General.dp_idealGas_MFLOW(
                IN_con,
                IN_var,
                DP)), Documentation(info="<html>
<p>
Calculation of a generic pressure loss for an <b> ideal gas </b> using mean density.
</p>

<p>
Generally this  function is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. On the other hand the  function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_idealGas_MFLOW\">dp_idealGas_MFLOW</a> is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated.  <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.General.dp_idealGas\">See more information</a>.
</p>
</html>"));
      end dp_idealGas_DP;

      function dp_idealGas_MFLOW
        "Generic pressure loss | calculate mass flow rate | ideal gas | mean density"
        extends Modelica.Icons.Function;
        import FD = Modelica.Fluid.Dissipation.PressureLoss.General;
        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_idealGas_IN_con
          IN_con "Input record for function dp_idealGas_MFLOW"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_idealGas_IN_var
          IN_var "Input record for function dp_idealGas_MFLOW"
          annotation (Dialog(group="Variable inputs"));
        input SI.Pressure dp "Pressure loss" annotation (Dialog(group="Input"));

        //output variables
        output SI.MassFlowRate M_FLOW "Output for function dp_idealGas_MFLOW";

      protected
        Real Km_internal=IN_con.Km "Coefficient for pressure loss";

        SI.Density rho_internal=IN_var.p_m/(IN_con.R_s*IN_var.T_m)
          "Mean density";

        //Documentation

      algorithm
        M_FLOW := (IN_con.R_s/Km_internal)^(1/IN_con.exp)*(rho_internal)^(1/
          IN_con.exp)*Dissipation.Utilities.Functions.General.SmoothPower(
                dp,
                IN_con.dp_smooth,
                1/IN_con.exp);
      annotation (Inline=true, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(dp=Modelica.Fluid.Dissipation.PressureLoss.General.dp_idealGas_DP(
                IN_con,
                IN_var,
                M_FLOW)), Documentation(info="<html>
<p>
Calculation of a generic pressure loss for an <b> ideal gas </b> using mean density.
</p>

<p>
Generally this  function is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated. On the other hand the  function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_idealGas_DP\">dp_idealGas_DP</a> is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated.  <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.General.dp_idealGas\">See more information</a>.
</p>
</html>"));
      end dp_idealGas_MFLOW;

      record dp_idealGas_IN_con
        "Input record for function dp_idealGas_DP and dp_idealGas_MFLOW"

        //generic variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.IdealGas_con;

        //linearisation
        SI.Pressure dp_smooth(min=Modelica.Constants.eps) = 1
          "Start linearisation for smaller pressure loss"
          annotation (Dialog(group="Linearisation"));

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_idealGas_DP\"> dp_idealGas_DP </a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_idealGas_MFLOW\"> dp_idealGas_MFLOW </a>.
</html>"));

      end dp_idealGas_IN_con;

      record dp_idealGas_IN_var
        "Input record for function dp_idealGas_DP and dp_idealGas_MFLOW"

        //generic variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.IdealGas_var;

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_idealGas_DP\"> dp_idealGas_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_idealGas_MFLOW\"> dp_idealGas_MFLOW</a>.
</html>"));

      end dp_idealGas_IN_var;

      function dp_nominalDensityViscosity_DP
        "Generic pressure loss | calculate mass flow rate | nominal operation point | pressure loss law (exponent) | density and dynamic viscosity dependence"
        extends Modelica.Icons.Function;
        import FD = Modelica.Fluid.Dissipation.PressureLoss.General;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalDensityViscosity_IN_con
          IN_con "Input record for function dp_nominalDensityViscosity_DP"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalDensityViscosity_IN_var
          IN_var "Input record for function dp_nominalDensityViscosity_DP"
          annotation (Dialog(group="Variable inputs"));
        input SI.MassFlowRate m_flow "Mass flow rate"
          annotation (Dialog(group="Input"));

        //output variables
        output SI.Pressure DP
          "Output for function dp_nominalDensityViscosity_DP";

      protected
        SI.MassFlowRate m_flow_smooth=(max(1, 0.01*IN_con.dp_nom)*IN_var.rho/IN_con.rho_nom
            *(1/IN_var.eta*IN_con.eta_nom)^(IN_con.exp_eta)*(1/IN_con.m_flow_nom))^(1
            /IN_con.exp) "Start of approximation for decreasing mass flow rate";

        //Documentation

      algorithm
        DP := if IN_con.exp > 1.0 or IN_con.exp < 1.0 then
          Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
                m_flow,
                m_flow_smooth,
                IN_con.exp)*(IN_var.eta/IN_con.eta_nom)^IN_con.exp_eta*IN_con.rho_nom
          /IN_var.rho*IN_con.dp_nom*(1/IN_con.m_flow_nom)^(IN_con.exp) else
          m_flow/IN_con.m_flow_nom*(IN_var.eta/IN_con.eta_nom)^IN_con.exp_eta*
          IN_con.rho_nom/IN_var.rho*IN_con.dp_nom;
      annotation (Inline=true, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(m_flow=Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalDensityViscosity_MFLOW(
                IN_con,
                IN_var,
                DP)), Documentation(info="<html>
<p>
Calculation of a generic pressure loss in dependence of nominal fluid variables (e.g., nominal density, nominal dynamic viscosity) at an operation point via interpolation.
This generic function considers the pressure loss law via a pressure loss exponent and the influence of density and dynamic viscosity on pressure loss.
</p>

<p>
Generally this function is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. On the other hand the function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalDensityViscosity_MFLOW\">dp_nominalDensityViscosity_MFLOW</a> is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated.  <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.General.dp_nominalDensityViscosity\">See more information</a>.
</p>
</html>"));
      end dp_nominalDensityViscosity_DP;

      function dp_nominalDensityViscosity_MFLOW
        "Generic pressure loss | calculate M_FLOW (compressible) | nominal operation point | pressure loss law (exponent) | density and dynamic viscosity dependence"
        extends Modelica.Icons.Function;
        import FD = Modelica.Fluid.Dissipation.PressureLoss.General;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalDensityViscosity_IN_con
          IN_con "Input record for function dp_nominalDensityViscosity_MFLOW"
          annotation (Dialog(group="Constant inputs"));

        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalDensityViscosity_IN_var
          IN_var "Input record for function dp_nominalDensityViscosity_MFLOW"
          annotation (Dialog(group="Variable inputs"));

        input SI.Pressure dp "Pressure loss" annotation (Dialog(group="Input"));

        //output variables
        output SI.MassFlowRate M_FLOW
          "Output for function dp_nominalDensityViscosity_MFLOW";

        //Documentation

      algorithm
        M_FLOW := if IN_con.exp > 1.0 or IN_con.exp < 1.0 then
          Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
                dp,
                0.01*IN_con.dp_nom,
                1/IN_con.exp)*(IN_con.eta_nom/IN_var.eta)^(IN_con.exp_eta/
          IN_con.exp)*(1/IN_con.dp_nom*IN_var.rho/IN_con.rho_nom)^(1/IN_con.exp)
          *IN_con.m_flow_nom else dp/IN_con.dp_nom*(IN_con.eta_nom/IN_var.eta)^
          (IN_con.exp_eta)*IN_var.rho/IN_con.rho_nom*IN_con.m_flow_nom;
      annotation (Inline=true, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(dp=Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalDensityViscosity_DP(
                IN_con,
                IN_var,
                M_FLOW)), Documentation(info="<html>
<p>
Calculation of a generic pressure loss in dependence of nominal fluid variables (e.g., nominal density, nominal dynamic viscosity) at an operation point via interpolation.
This generic function considers the pressure loss law via a pressure loss exponent and the influence of density and dynamic viscosity on pressure loss.
</p>

<p>
Generally this function is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated. On the other hand the function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalDensityViscosity_DP\">dp_genericDensityViscosity_DP</a> is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.General.dp_nominalDensityViscosity\">See more information</a>.
</p>
</html>"));
      end dp_nominalDensityViscosity_MFLOW;

      record dp_nominalDensityViscosity_IN_con
        "Output record for function dp_nominalDensityViscosity_DP and dp_nominalDensityViscosity_MFLOW"

        //generic variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.NominalDensityViscosity;

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalDensityViscosity_DP\"> dp_nominalDensityViscosity_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalDensityViscosity_MFLOW\"> dp_nominalDensityViscosity_MFLOW</a>.
</html>"));
      end dp_nominalDensityViscosity_IN_con;

      record dp_nominalDensityViscosity_IN_var
        "Output record for function dp_nominalDensityViscosity_DP and dp_nominalDensityViscosity_MFLOW"

        //fluid property variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.PressureLoss;

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalDensityViscosity_DP\"> dp_nominalDensityViscosity_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalDensityViscosity_MFLOW\"> dp_nominalDensityViscosity_MFLOW</a>.
</html>"));
      end dp_nominalDensityViscosity_IN_var;

      function dp_nominalPressureLossLawDensity_DP
        "Generic pressure loss | calculate pressure loss | nominal operation point | pressure loss law (coefficient and exponent) | density dependence"
        extends Modelica.Icons.Function;
        import FD = Modelica.Fluid.Dissipation.PressureLoss.General;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalPressureLossLawDensity_IN_con
          IN_con
          "Input record for function dp_nominalPressureLossLawDensity_DP"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalPressureLossLawDensity_IN_var
          IN_var
          "Input record for function dp_nominalPressureLossLawDensity_DP"
          annotation (Dialog(group="Variable inputs"));
        input SI.MassFlowRate m_flow "Mass flow rate"
          annotation (Dialog(group="Input"));

        //output variables
        output SI.Pressure DP
          "Output for function dp_nominalPressureLossLawDensity_yesAJac_DP";

      protected
        Real exp_density=if IN_con.target ==Dissipation.Utilities.Types.MassOrVolumeFlowRate.MassFlowRate then
                  1 - IN_con.exp else 1
          "Exponent of density fraction (rho/rho_nom)";
        SI.MassFlowRate m_flow_nom=if IN_con.target ==Dissipation.Utilities.Types.MassOrVolumeFlowRate.MassFlowRate then
                  IN_con.m_flow_nom else IN_var.rho*IN_con.V_flow_nom
          "Nominal mean flow velocity at operation point";

        SI.MassFlowRate m_flow_linear=(0.01*(IN_con.zeta_TOT_nom/IN_var.zeta_TOT)*(
            IN_con.rho_nom/IN_var.rho)^(exp_density)*(IN_con.A_cross/IN_con.A_cross_nom)
            ^(IN_con.exp)*IN_con.m_flow_nom)^(1/IN_con.exp)
          "Start of approximation for decreasing mass flow rate";

        //Documentation

      algorithm
        DP := if IN_con.exp > 1.0 or IN_con.exp < 1.0 then
          Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
                m_flow,
                m_flow_linear,
                IN_con.exp)*IN_con.dp_nom*(IN_var.zeta_TOT/IN_con.zeta_TOT_nom)
          *(IN_var.rho/IN_con.rho_nom)^(exp_density)*(IN_con.A_cross_nom/IN_con.A_cross)
          ^(IN_con.exp)*(1/IN_con.m_flow_nom)^(IN_con.exp) else IN_con.dp_nom*(
          IN_var.zeta_TOT/IN_con.zeta_TOT_nom)*(IN_var.rho/IN_con.rho_nom)^(
          exp_density)*(IN_con.A_cross_nom/IN_con.A_cross)^(1)*(m_flow/IN_con.m_flow_nom)
          ^(1);

      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(m_flow=Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalPressureLossLawDensity_MFLOW(
                IN_con,
                IN_var,
                DP)), Documentation(info="<html>
<p>
Calculation of a generic pressure loss in dependence of nominal fluid variables (e.g., nominal density) via interpolation from an operation point.
This generic function considers the pressure loss law via a nominal pressure loss (dp_nom), a pressure loss coefficient (zeta_TOT) and a pressure loss law exponent (exp) as well as the influence of density on pressure loss.
</p>

<p>
Generally this function is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. On the other hand the function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalPressureLossLawDensity_MFLOW\">dp_nominalPressureLossLawDensity_MFLOW</a> is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.General.dp_nominalPressureLossLawDensity\">See more information</a>.
</p>
</html>"));
      end dp_nominalPressureLossLawDensity_DP;

      function dp_nominalPressureLossLawDensity_MFLOW
        "Generic pressure loss | calculate mass flow rate | nominal operation point | pressure loss law (coefficient and exponent) | density dependence"
        extends Modelica.Icons.Function;
        import FD = Modelica.Fluid.Dissipation.PressureLoss.General;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalPressureLossLawDensity_IN_con
          IN_con
          "Input record for function dp_nominalPressureLossLawDensity_MFLOW"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalPressureLossLawDensity_IN_var
          IN_var
          "Input record for function dp_nominalPressureLossLawDensity_MFLOW"
          annotation (Dialog(group="Variable inputs"));
        input SI.Pressure dp "Pressure loss" annotation (Dialog(group="Input"));

        //output variables
        output SI.MassFlowRate M_FLOW
          "Output for function dp_nominalPressurelosslawDensity_MFLOW";

      protected
        Real exp_density=if IN_con.target ==Dissipation.Utilities.Types.MassOrVolumeFlowRate.MassFlowRate then
                  1 - IN_con.exp else 1
          "Exponent of density fraction (rho/rho_nom)";
        SI.MassFlowRate m_flow_nom=if IN_con.target ==Dissipation.Utilities.Types.MassOrVolumeFlowRate.MassFlowRate then
                  IN_con.m_flow_nom else IN_var.rho*IN_con.V_flow_nom
          "Nominal mean flow velocity at operation point";

        //Documentation

      algorithm
        M_FLOW := if IN_con.exp > 1.0 or IN_con.exp < 1.0 then
          Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
                dp,
                0.01*IN_con.dp_nom,
                1/IN_con.exp)*IN_con.m_flow_nom*(IN_con.A_cross/IN_con.A_cross_nom)
          *(IN_con.rho_nom/IN_var.rho)^(exp_density/IN_con.exp)*((1/IN_con.dp_nom)
          *(IN_con.zeta_TOT_nom/IN_var.zeta_TOT))^(1/IN_con.exp) else IN_con.m_flow_nom
          *(IN_con.A_cross/IN_con.A_cross_nom)*(IN_con.rho_nom/IN_var.rho)^(
          exp_density/1)*((dp/IN_con.dp_nom)*(IN_con.zeta_TOT_nom/IN_var.zeta_TOT))
          ^(1/1);
      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(dp=Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalPressureLossLawDensity_DP(
                IN_con,
                IN_var,
                M_FLOW)), Documentation(info="<html>
<p>
Calculation of a generic pressure loss in dependence of nominal fluid variables (e.g., nominal density) via interpolation from an operation point.
This generic function considers the pressure loss law via a nominal pressure loss (dp_nom), a pressure loss coefficient (zeta_TOT) and a pressure loss law exponent (exp) as well as the influence of density on pressure loss.
</p>

<p>
Generally this function is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated. On the other hand the function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalPressureLossLawDensity_DP\">dp_nominalPressurelosslawDensity_DP</a> is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.General.dp_nominalPressureLossLawDensity\">See more information</a>.
</p>
</html>"));
      end dp_nominalPressureLossLawDensity_MFLOW;

      record dp_nominalPressureLossLawDensity_IN_con
        "Input record for function dp_nominalPressureLossLawDensity_DP and dp_nominalPressureLossLawDensity_MFLOW"

        //generic variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.NominalPressureLossLawDensity_con;

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalPressureLossLawDensity_DP\"> dp_nominalPressureLosslawDensity_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalPressureLossLawDensity_MFLOW\"> dp_nominalPressureLosslawDensity_MFLOW</a>.
</html>"));
      end dp_nominalPressureLossLawDensity_IN_con;

      record dp_nominalPressureLossLawDensity_IN_var
        "Input record for function dp_nominalPressureLossLawDensity_DP and dp_nominalPressureLossLawDensity_MFLOW"

        //generic variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.NominalPressureLossLawDensity_var;

        //fluid property variables
        SI.Density rho "Density of fluid"
          annotation (Dialog(group="Fluid properties"));

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalPressureLossLawDensity_DP\"> dp_nominalPressureLosslawDensity_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_nominalPressureLossLawDensity_MFLOW\"> dp_nominalPressureLosslawDensity_MFLOW</a>.
</html>"));
      end dp_nominalPressureLossLawDensity_IN_var;

      function dp_pressureLossCoefficient_DP
        "Generic pressure loss | calculate pressure loss | pressure loss coefficient (zeta_TOT)"
        extends Modelica.Icons.Function;
        import FD = Modelica.Fluid.Dissipation.PressureLoss.General;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_pressureLossCoefficient_IN_con
          IN_con "Input record for dp_pressureLossCoefficient_DP"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_pressureLossCoefficient_IN_var
          IN_var "Input record for dp_pressureLossCoefficient_DP"
          annotation (Dialog(group="Variable inputs"));
        input SI.MassFlowRate m_flow "Mass flow rate"
          annotation (Dialog(group="Input"));

        //output variables
        output SI.Pressure DP
          "Output for function dp_pressureLossCoefficient_DP";

        //Documentation

      algorithm
        DP := 0.5*IN_var.zeta_TOT*
          Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
                m_flow,
                (IN_con.dp_smooth/(0.5*IN_var.zeta_TOT*IN_var.rho))^0.5*IN_var.rho
            *IN_con.A_cross,
                2)/(IN_var.rho*(IN_con.A_cross)^2);
      annotation (Inline=true, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(m_flow=Modelica.Fluid.Dissipation.PressureLoss.General.dp_pressureLossCoefficient_MFLOW(
                IN_con,
                IN_var,
                DP)), Documentation(info="<html>
<p>
Calculation of a generic pressure loss in dependence of a pressure loss coefficient.
</p>

<p>
Generally this function is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. On the other hand the  function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_pressureLossCoefficient_MFLOW\">dp_pressureLossCoefficient_MFLOW</a> is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.General.dp_pressureLossCoefficient\">See more information</a>.
</p>
</html>"));
      end dp_pressureLossCoefficient_DP;

      function dp_pressureLossCoefficient_MFLOW
        "Generic pressure loss | calculate mass flow rate | pressure loss coefficient (zeta_TOT)"
        extends Modelica.Icons.Function;
        import FD = Modelica.Fluid.Dissipation.PressureLoss.General;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_pressureLossCoefficient_IN_con
          IN_con "Input record for function dp_pressureLossCoefficient_MFLOW"
          annotation (Dialog(group="Constant inputs"));

        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_pressureLossCoefficient_IN_var
          IN_var "Input record for function dp_pressureLossCoefficient_MFLOW"
          annotation (Dialog(group="Variable inputs"));
        input SI.Pressure dp "Pressure loss" annotation (Dialog(group="Input"));

        //output variables
        output SI.MassFlowRate M_FLOW
          "Output for function dp_pressureLossCoefficientt_MFLOW";

        //Documentation

      algorithm
        M_FLOW := IN_var.rho*IN_con.A_cross*
          Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
                dp,
                IN_con.dp_smooth,
                0.5)/(0.5*IN_var.zeta_TOT*IN_var.rho)^0.5;
      annotation (Inline=true, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(dp=Modelica.Fluid.Dissipation.PressureLoss.General.dp_pressureLossCoefficient_DP(
                IN_con,
                IN_var,
                M_FLOW)), Documentation(info="<html>
<p>
Calculation of a generic pressure loss in dependence of  a pressure loss coefficient.
</p>

<p>
Generally this  function is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated. On the other hand the  function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_pressureLossCoefficient_DP\">dp_pressureLossCoefficient_DP</a> is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.General.dp_pressureLossCoefficient\">See more information</a>.
</p>
</html>"));
      end dp_pressureLossCoefficient_MFLOW;

      record dp_pressureLossCoefficient_IN_con
        "Input record for function dp_pressureLossCoefficient_DP and dp_pressureLossCoefficient_MFLOW"
        extends Modelica.Icons.Record;

        //generic variables
        SI.Area A_cross=Modelica.Constants.pi*0.1^2/4 "Cross sectional area"
          annotation (Dialog(group="Generic variables"));

        //linearisation
        SI.Pressure dp_smooth=1
          "Start linearisation for decreasing pressure loss"
          annotation (Dialog(group="Linearisation"));

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_pressureLossCoefficient_DP\"> dp_pressureLossCoefficient_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_pressureLossCoefficient_MFLOW\"> dp_pressureLossCoefficient_MFLOW</a>.
</html>"));
      end dp_pressureLossCoefficient_IN_con;

      record dp_pressureLossCoefficient_IN_var
        "Input record for function dp_pressureLossCoefficient_DP and dp_pressureLossCoefficient_MFLOW"
        extends Modelica.Icons.Record;

        //generic variables
        TYP.PressureLossCoefficient zeta_TOT=0.02*1/0.1
          "Pressure loss coefficient"
          annotation (Dialog(group="Generic variables"));

        //fluid property variables
        SI.Density rho "Density of fluid"
          annotation (Dialog(group="FluidProperties"));

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_pressureLossCoefficient_DP\"> dp_pressureLossCoefficient_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_pressureLossCoefficient_MFLOW\"> dp_pressureLossCoefficient_MFLOW</a>.
</html>"));
      end dp_pressureLossCoefficient_IN_var;

      function dp_volumeFlowRate_DP
        "Generic pressure loss | calculate pressure loss | quadratic function (dp=a*V_flow^2 + b*V_flow)"
        extends Modelica.Icons.Function;
        import FD = Modelica.Fluid.Dissipation.PressureLoss.General;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_volumeFlowRate_IN_con
          IN_con "Input record for function dp_volumeFlowRate_DP"
          annotation (Dialog(group="Constant inputs"));

        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_volumeFlowRate_IN_var
          IN_var "Input record for function dp_volumeFlowRate_DP"
          annotation (Dialog(group="Variable inputs"));
        input SI.MassFlowRate m_flow "Mass flow rate"
          annotation (Dialog(group="Input"));

        //output variables
        output SI.Pressure DP "Output for function dp_volumeFlowRate_DP";

      protected
        Real a=max(Modelica.Constants.eps, abs(IN_con.a));
        Real b=max(Modelica.Constants.eps, abs(IN_con.b));

        SI.VolumeFlowRate V_flow=m_flow/max(Modelica.Constants.eps, IN_var.rho)
          "Volume flow rate";
        SI.Pressure dp_min=IN_con.dp_min
          "Start of approximation for decreasing pressure loss";
        SI.VolumeFlowRate V_flow_smooth=if IN_con.a > 0 then -(b/(2*a) + ((-b/(2*a))^
            2 + dp_min/a)^0.5) else dp_min/b
          "Start of approximation for decreasing volume flow rate";

        //Documentation

      algorithm
        DP := a*Dissipation.Utilities.Functions.General.SmoothPower(
                V_flow,
                V_flow_smooth,
                2) + b*V_flow;
      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(m_flow=Modelica.Fluid.Dissipation.PressureLoss.General.dp_volumeFlowRate_MFLOW(
                IN_con,
                IN_var,
                DP)), Documentation(info="<html>
<p>
Calculation of a generic pressure loss with linear or quadratic dependence on volume flow rate.
The function can be used to calculate pressure loss at known mass flow rate <b> or </b> mass flow rate at known pressure loss.
</p>

<p>
Generally this  function is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. On the other hand the  function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_volumeFlowRate_MFLOW\">dp_volumeFlowRate_MFLOW</a> is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.General.dp_volumeFlowRate\">See more information</a>.
</p>
</html>"));
      end dp_volumeFlowRate_DP;

      function dp_volumeFlowRate_MFLOW
        "Generic pressure loss | calculate mass flow rate | quadratic function (dp=a*V_flow^2 + b*V_flow)"
        extends Modelica.Icons.Function;
        import FD = Modelica.Fluid.Dissipation.PressureLoss.General;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_volumeFlowRate_IN_con
          IN_con "Input record for function dp_volumeFlowRate_MFLOW"
          annotation (Dialog(group="Constant inputs"));

        input
          Modelica.Fluid.Dissipation.PressureLoss.General.dp_volumeFlowRate_IN_var
          IN_var "Input record for function dp_volumeFlowRate_MFLOW"
          annotation (Dialog(group="Variable inputs"));
        input SI.Pressure dp "Pressure loss" annotation (Dialog(group="Input"));

        //output variables
        output SI.MassFlowRate M_FLOW
          "Output for function dp_volumeFlowRate_MFLOW";

      protected
        Real a=max(Modelica.Constants.eps, abs(IN_con.a));
        Real b=max(Modelica.Constants.eps, abs(IN_con.b));

        SI.Pressure dp_min=IN_con.dp_min
          "Start of approximation for decreasing pressure loss";

        //Documentation

      algorithm
        M_FLOW := IN_var.rho*(-b/(2*a) +
          Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
                (b/(2*a))^2 + (1/a)*dp,
                (b/(2*a))^2 + (1/a)*dp_min,
                0.5));
      annotation (Inline=true, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(dp=Modelica.Fluid.Dissipation.PressureLoss.General.dp_volumeFlowRate_DP(
                IN_con,
                IN_var,
                M_FLOW)), Documentation(info="<html>
<p>
Calculation of a generic pressure loss with linear or quadratic dependence on volume flow rate.
The function can be used to calculate pressure loss at known mass flow rate <b> or </b> mass flow rate at known pressure loss.
</p>

<p>
Generally this  function is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated. On the other hand the  function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_volumeFlowRate_DP\">dp_volumeFlowRate_DP</a> is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.General.dp_volumeFlowRate\">See more information</a>.
</p>
</html>"));
      end dp_volumeFlowRate_MFLOW;

      record dp_volumeFlowRate_IN_con
        "Input record for function dp_volumeFlowRate_DP and dp_volumeFlowRate_MFLOW"

        //generic variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.QuadraticVFLOW;

        SI.Pressure dp_min=0.1
          "Start of approximation for decreasing pressure loss";

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
 <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_volumeFlowRate_DP\"> dp_volumeFlowRate_DP</a> and
 <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_volumeFlowRate_MFLOW\"> dp_volumeFlowRate_MFLOW</a>.
</html>"));

      end dp_volumeFlowRate_IN_con;

      record dp_volumeFlowRate_IN_var
        "Input record for function dp_volumeFlowRate_DP and dp_volumeFlowRate_MFLOW"
        extends Modelica.Icons.Record;

        SI.Density rho "Density of fluid"
          annotation (Dialog(group="Fluid properties"));
        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
 <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_volumeFlowRate_DP\"> dp_volumeFlowRate_DP</a> and
 <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.General.dp_volumeFlowRate_MFLOW\"> dp_volumeFlowRate_MFLOW</a>.
</html>"));

      end dp_volumeFlowRate_IN_var;
      annotation (preferredView="info", Documentation(info="<html>
<h4>General</h4>
<h5>General pressure loss for ideal gas</h5>
<p>
Calculation of a generic pressure loss for an <b> ideal gas </b> using mean density.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.General.dp_idealGas\">See more information</a>.
</p>

<h5>Generic pressure loss depending on density and viscosity </h5>
<p>
Calculation of a generic pressure loss in dependence of nominal fluid variables (e.g., nominal density, nominal dynamic viscosity) at an operation point via interpolation.
This generic function considers the pressure loss law via a pressure loss exponent and the influence of density and dynamic viscosity on pressure loss.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.General.dp_nominalDensityViscosity\">See more information</a>.
</p>

<h5>Generic pressure loss depending on density</h5>
<p>
Calculation of a generic pressure loss in dependence of nominal fluid variables (e.g., nominal density) via interpolation from an operation point.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.General.dp_nominalPressureLossLawDensity\">See more information</a>.
</p>

<h5>Generic pressure loss depending on pressure loss coefficient</h5>
<p>
Calculation of a generic pressure loss in dependence of a pressure loss coefficient.
 <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.General.dp_pressureLossCoefficient\">See more information</a>.
</p>

<h5>Generic pressure loss depending on volume flow rate</h5>
<p>
Calculation of a generic pressure loss with linear or quadratic dependence on volume flow rate.
 <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.General.dp_volumeFlowRate\">See more information</a>.
</p>
</html>"));
    end General;

    package Orifice "Package for pressure loss calculation of orifices"
    extends Modelica.Icons.VariantsPackage;

      function dp_suddenChange_DP
        "Pressure loss of orifice with sudden change in cross sectional area | calculate pressure loss | turbulent flow regime | smooth surface | arbitrary cross sectional area | without baffles | sharp edge"
        extends Modelica.Icons.Function;
        //SOURCE_1: Idelchik, I.E.: HANDBOOK OF HYDRAULIC RESISTANCE, 3rd edition, 2006.
        //Notation of equations according to SOURCES

        import FD = Modelica.Fluid.Dissipation.PressureLoss.Orifice;

        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_suddenChange_IN_con
          IN_con "Input record for function dp_suddenChange_DP"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_suddenChange_IN_var
          IN_var "Input record for function dp_suddenChange_DP"
          annotation (Dialog(group="Variable inputs"));
        input SI.MassFlowRate m_flow "Mass flow rate"
          annotation (Dialog(group="Input"));

        //output variables
        output SI.Pressure DP "Output for function dp_suddenChange_DP";

      protected
        Real MIN=Modelica.Constants.eps;
        SI.ReynoldsNumber Re_min=1
          "Minimum Reynolds number for linear smoothing";
        //restriction of local resistance coefficient zeta_LOC >> numerical improvement
        TYP.LocalResistanceCoefficient zeta_LOC_min=1e-3
          "Minimal local resistance coefficient";

        SI.Area A_1=max(MIN, min(IN_con.A_1, IN_con.A_2))
          "Small cross sectional area of orifice";
        SI.Area A_2=max(MIN, max(IN_con.A_1, IN_con.A_2))
          "Large cross sectional area of orifice";
        SI.Length C_1=max(MIN, min(IN_con.C_1, IN_con.C_2))
          "Perimeter of small cross sectional area of orifice";
        SI.Length C_2=max(MIN, max(IN_con.C_1, IN_con.C_2))
          "perimeter of large cross sectional area of orifice";
        SI.Diameter d_hyd=4*A_1/C_1
          "Hydraulic diameter of small cross sectional area of orifice";

        //sudden expansion  :  SOURCE_1, section 4, diagram 4-1, page 208
        //assumption of Re >= 3.3e3 for sudden expansion
        TYP.LocalResistanceCoefficient zeta_LOC_exp=max(zeta_LOC_min, (1 - A_1/A_2)^2);

        //sudden contraction:  SOURCE_1, section 4, diagram 4-9, page 216 / 217
        //assumption of Re >= 1.0e4 for sudden contraction
        TYP.LocalResistanceCoefficient zeta_LOC_con=max(zeta_LOC_min, 0.5*(1 - A_1/
            A_2)^0.75);

        SI.Velocity velocity_1=m_flow/(IN_var.rho*A_1)
          "Mean velocity in smaller cross sectional area";

        //determine Reynolds number for small cross sectional area of orifice
        SI.ReynoldsNumber Re=IN_var.rho*d_hyd*velocity_1/IN_var.eta;

        //actual local resistance coefficient
        TYP.LocalResistanceCoefficient zeta_LOC=zeta_LOC_exp*SMOOTH(
            Re_min,
            0,
            Re) + zeta_LOC_con*SMOOTH(
            -Re_min,
            0,
            Re) + zeta_LOC_min*SMOOTH(
            0,
            Re_min,
            abs(Re));

        //Documentation

      algorithm
        DP := zeta_LOC*IN_var.rho/2*(IN_var.eta/IN_var.rho/d_hyd)^2*
          Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
                Re,
                Re_min,
                2);

      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(m_flow=Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_suddenChange_MFLOW(
                IN_con,
                IN_var,
                DP)), Documentation(info="<html>
<p>
Calculation of the local pressure loss at a sudden change of the cross sectional areas (sudden expansion or sudden contraction) with sharp corners at turbulent flow regime for incompressible and single-phase fluid flow through arbitrary shaped cross sectional area (square, circular, etc.) considering a smooth surface. The flow direction determines the type of the transition. In case of the design flow a sudden expansion will be considered. At flow reversal a sudden contraction will be considered.
</p>

<p>
Generally this  function is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. On the other hand the  function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_suddenChange_MFLOW\">dp_suddenChange_MFLOW</a> is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated.  <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Orifice.dp_suddenChange\">See more information</a>.
</p>
</html>"));
      end dp_suddenChange_DP;

      function dp_suddenChange_MFLOW
        "Pressure loss of orifice with sudden change in cross sectional area | calculate mass flow rate | turbulent flow regime | smooth surface | arbitrary cross sectional area | without baffles | sharp edge"
        extends Modelica.Icons.Function;
        //SOURCE_1: Idelchik, I.E.: HANDBOOK OF HYDRAULIC RESISTANCE, 3rd edition, 2006.
        //Notation of equations according to SOURCES

        import FD = Modelica.Fluid.Dissipation.PressureLoss.Orifice;
        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_suddenChange_IN_con
          IN_con "Input record for function dp_suddenChange_MFLOW"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_suddenChange_IN_var
          IN_var "Input record for function dp_suddenChange_MFLOW"
          annotation (Dialog(group="Variable inputs"));
        input SI.Pressure dp "Pressure loss" annotation (Dialog(group="Input"));

        //output variables
        output SI.MassFlowRate M_FLOW
          "Output for function dp_suddenChange_MFLOW";

      protected
        Real MIN=Modelica.Constants.eps;
        SI.Pressure dp_min=1 "Pressure loss for linear smoothing";
        //restriction of local resistance coefficient zeta_LOC >> numerical improvement
        TYP.LocalResistanceCoefficient zeta_LOC_min=1e-3
          "Minimal local resistance coefficient";

        SI.Area A_1=max(MIN, min(IN_con.A_1, IN_con.A_2))
          "Small cross sectional area of orifice";
        SI.Area A_2=max(MIN, max(IN_con.A_1, IN_con.A_2))
          "Large cross sectional area of orifice";

        //sudden expansion  :  SOURCE_1, section 4, diagram 4-1, page 208
        //assumption of Re >= 3.3e3 for sudden expansion
        TYP.LocalResistanceCoefficient zeta_LOC_exp=max(zeta_LOC_min, (1 - A_1/A_2)^2);

        //sudden contraction:  SOURCE_1, section 4, diagram 4-9, page 216 / 217
        //assumption of Re >= 1.0e4 for sudden contraction
        TYP.LocalResistanceCoefficient zeta_LOC_con=max(zeta_LOC_min, 0.5*(1 - A_1/
            A_2)^0.75);

        //actual local resistance coefficient
        TYP.LocalResistanceCoefficient zeta_LOC=max(zeta_LOC_min, zeta_LOC_exp*SMOOTH(
            dp_min,
            0,
            dp) + zeta_LOC_con*SMOOTH(
            -dp_min,
            0,
            dp)) + zeta_LOC_min*SMOOTH(
            0,
            dp_min,
            abs(dp));

        //Documentation

      algorithm
        M_FLOW := IN_var.rho*A_1*
          Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
                dp,
                dp_min,
                0.5)*(max(MIN, 2/(IN_var.rho*zeta_LOC)))^0.5;
      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(dp=Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_suddenChange_DP(
                IN_con,
                IN_var,
                M_FLOW)), Documentation(info="<html>
<p>
Calculation of the local pressure loss at a sudden change of the cross sectional areas (sudden expansion or sudden contraction) with sharp corners at turbulent flow regime for incompressible and single-phase fluid flow through arbitrary shaped cross sectional area (square, circular, etc.) considering a smooth surface. The flow direction determines the type of the transition. In case of the design flow a sudden expansion will be considered. At flow reversal a sudden contraction will be considered.
</p>

<p>
Generally this  function is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated. On the other hand the  function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_suddenChange_DP\">dp_suddenChange_DP</a> is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated.  <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Orifice.dp_suddenChange\">See more information</a>.
</p>
</html>"));
      end dp_suddenChange_MFLOW;

      record dp_suddenChange_IN_con
        "Input record for function dp_suddenChange_DP and dp_suddenChange_MFLOW"

        //orifice variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.PressureLoss.SuddenChange;

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss functions
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_suddenChange_DP\"> dp_suddenChange_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_suddenChange_MFLOW\"> dp_suddenChange_MFLOW</a>.
</html>"));
      end dp_suddenChange_IN_con;

      record dp_suddenChange_IN_var
        "Input record for function dp_suddenChange_DP and dp_suddenChange_MFLOW"

        //fluid property variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.PressureLoss;

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss functions
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_suddenChange_DP\"> dp_suddenChange_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_suddenChange_MFLOW\"> dp_suddenChange_MFLOW</a>.
</html>"));
      end dp_suddenChange_IN_var;

      function dp_thickEdgedOverall_DP
        "Pressure loss of thick and sharp edged orifice | calculate pressure loss | overall flow regime | constant influence of friction  | arbitrary cross sectional area"
        extends Modelica.Icons.Function;
        //SOURCE_1: Idelchik, I.E.: HANDBOOK OF HYDRAULIC RESISTANCE, 3rd edition, 2006.
        //Notation of equations according to SOURCES

        import FD = Modelica.Fluid.Dissipation.PressureLoss.Orifice;
        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_thickEdgedOverall_IN_con
          IN_con "Input record for function dp_thickEdgedOverall_DP"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_thickEdgedOverall_IN_var
          IN_var "Input record for function dp_thickEdgedOverall_DP"
          annotation (Dialog(group="Variable inputs"));

        input SI.MassFlowRate m_flow "Mass flow rate"
          annotation (Dialog(group="Input"));

        //output variables
        output SI.Pressure DP "Output for function dp_thickEdgedOverall_DP";

      protected
        Real MIN=Modelica.Constants.eps;

        TYP.DarcyFrictionFactor lambda_FRI=0.02
          "Assumption for Darcy friction factor in vena contraction according to SOURCE_1";
        SI.ReynoldsNumber Re_min=1;
        SI.ReynoldsNumber Re_lim=1e3
          "Limitation for laminar regime if dp is target";

        SI.Area A_0=IN_con.A_0 "Cross sectional area of vena contraction";
        SI.Area A_1=IN_con.A_1
          "Cross sectional area of large cross sectional area";
        SI.Diameter d_hyd_0=max(MIN, 4*A_0/IN_con.C_0)
          "Hydraulic diameter of vena contraction";
        SI.Diameter d_hyd_1=max(MIN, 4*A_1/IN_con.C_1)
          "Hydraulic diameter of large cross sectional area";
        SI.Length l=IN_con.L "Length of vena contraction";
        Real l_bar=IN_con.L/d_hyd_0;

        //SOURCE_1, section 4, diagram 4-15, page 222:
        Real phi=0.25 + 0.535*min(l_bar, 2.4)^8/(0.05 + min(l_bar, 2.4)^8);
        Real tau=(max(2.4 - l_bar, 0))*10^(-phi);

        TYP.PressureLossCoefficient zeta_TOT_1=max(MIN, (0.5*(1 - A_0/A_1)^0.75 + tau
            *(1 - A_0/A_1)^1.375 + (1 - A_0/A_1)^2 + lambda_FRI*l/d_hyd_0)*(A_1/A_0)^
            2)
          "Pressure loss coefficient w.r.t. to flow velocity in large cross sectional area";
        SI.Velocity v_0=m_flow/(IN_var.rho*A_0)
          "Mean velocity in vena contraction";
        SI.ReynoldsNumber Re=IN_var.rho*v_0*d_hyd_0/max(MIN, IN_var.eta)
          "Reynolds number in vena contraction";

        //Documentation

      algorithm
        DP := zeta_TOT_1*IN_var.rho/2*(IN_var.eta/IN_var.rho/d_hyd_1)^2*
          Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
                Re,
                Re_min,
                2)*(d_hyd_1/d_hyd_0*A_0/A_1)^2;
      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(m_flow=Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_thickEdgedOverall_MFLOW(
                IN_con,
                IN_var,
                DP)), Documentation(info="<html>
<p>
Calculation of pressure loss in thick edged orifices with sharp corners at overall flow regime for incompressible and single-phase fluid flow through an arbitrary shaped cross sectional area (square, circular, etc.) considering constant influence of surface roughness.
</p>

<p>
Generally this  function is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. On the other hand the  function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_thickEdgedOverall_MFLOW\">dp_thickEdgedOverall_MFLOW</a> is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated.  <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Orifice.dp_thickEdgedOverall\">See more information</a>.
</p>
</html>"));
      end dp_thickEdgedOverall_DP;

      function dp_thickEdgedOverall_MFLOW
        "Pressure loss of thick and sharp edged orifice | calculate mass flow rate | overall flow regime | constant influence of friction  | arbitrary cross sectional area"
        extends Modelica.Icons.Function;
        //SOURCE_1: Idelchik, I.E.: HANDBOOK OF HYDRAULIC RESISTANCE, 3rd edition, 2006.
        //Notation of equations according to SOURCES

        import FD = Modelica.Fluid.Dissipation.PressureLoss.Orifice;
        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_thickEdgedOverall_IN_con
          IN_con "Input record for function dp_thickEdgedOverall_MFLOW"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_thickEdgedOverall_IN_var
          IN_var "Input record for function dp_thickEdgedOverall_MFLOW"
          annotation (Dialog(group="Variable inputs"));

        input SI.Pressure dp "Pressure loss" annotation (Dialog(group="Input"));

        //output variables
        output SI.MassFlowRate M_FLOW
          "Output for function dp_thickEdgedOverall_MFLOW";

      protected
        Real MIN=Modelica.Constants.eps;
        TYP.DarcyFrictionFactor lambda_FRI=0.02
          "Assumption for Darcy friction factor in vena contraction according to SOURCE_1";
        SI.ReynoldsNumber Re_lim=1e3
          "Limitation for laminar regime if dp is target";

        SI.Area A_0=IN_con.A_0 "Cross sectional area of vena contraction";
        SI.Area A_1=IN_con.A_1 "Large cross sectional area";
        SI.Diameter d_hyd_0=max(MIN, 4*A_0/IN_con.C_0)
          "Hydraulic diameter of vena contraction";
        SI.Diameter d_hyd_1=max(MIN, 4*A_1/IN_con.C_1)
          "Hydraulic diameter of large cross sectional area";
        SI.Length l=IN_con.L "Length of vena contraction";
        Real l_bar=IN_con.L/d_hyd_0;

        //SOURCE_1, section 4, diagram 4-15, page 222:
        Real phi=0.25 + 0.535*min(l_bar, 2.4)^8/(0.05 + min(l_bar, 2.4)^8);
        Real tau=(max(2.4 - l_bar, 0))*10^(-phi);

        TYP.PressureLossCoefficient zeta_TOT_1=max(MIN, (0.5*(1 - A_0/A_1)^0.75 + tau
            *(1 - A_0/A_1)^1.375 + (1 - A_0/A_1)^2 + lambda_FRI*l/d_hyd_0)*(A_1/A_0)^
            2)
          "Pressure loss coefficient w.r.t. to flow velocity in large cross sectional area";

        //Documentation

      algorithm
        M_FLOW := IN_var.rho*A_1*
          Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
                dp,
                IN_con.dp_smooth,
                0.5)/(0.5*IN_var.rho*zeta_TOT_1)^0.5;
      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(dp=Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_thickEdgedOverall_DP(
                IN_con,
                IN_var,
                M_FLOW)), Documentation(info="<html>
<p>
Calculation of pressure loss in thick edged orifices with sharp corners at overall flow regime for incompressible and single-phase fluid flow through an arbitrary shaped cross sectional area (square, circular, etc.) considering constant influence of surface roughness.
</p>

<p>
Generally this  function is numerically best used for the <b> compressible case </b>, where the pressure loss (dp) is known (out of pressures as state variable) in the used model and the corresponding mass flow rate (M_FLOW) has to be calculated. On the other hand the  function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_thickEdgedOverall_DP\">dp_thickEdgedOverall_DP</a> is numerically best used for the <b> incompressible case </b> if the mass flow rate (m_flow) is known (as state variable) and the pressure loss (DP) has to be calculated.  <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Orifice.dp_thickEdgedOverall\">See more information</a>.
</p>
</html>"));
      end dp_thickEdgedOverall_MFLOW;

      record dp_thickEdgedOverall_IN_con
        "Input record for function dp_thickEdgedOverall_DP and dp_thickEdgedOverall_MFLOW"

        //orifice variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.PressureLoss.Orifice;

        //linearisation
        SI.Pressure dp_smooth(min=Modelica.Constants.eps) = 1
          "Start linearisation for decreasing pressure loss"
          annotation (Dialog(group="Linearisation"));

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss functions
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_thickEdgedOverall_DP\"> dp_thickEdgedOverall_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_thickEdgedOverall_MFLOW\"> dp_thickEdgedOverall_MFLOW</a>.
</html>"));
      end dp_thickEdgedOverall_IN_con;

      record dp_thickEdgedOverall_IN_var
        "Input record for function dp_thickEdgedOverall_DP and dp_thickEdgedOverall_MFLOW"

        //fluid property variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.PressureLoss;

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss functions
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_thickEdgedOverall_DP\"> dp_thickEdgedOverall_DP </a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Orifice.dp_thickEdgedOverall_MFLOW\"> dp_thickEdgedOverall_MFLOW </a>.
</html>"));
      end dp_thickEdgedOverall_IN_var;
      annotation (preferredView="info", Documentation(info="<html>
<h4>Orifice</h4>
<h5>Sudden change</h5>
<p>
Calculation of the local pressure loss at a sudden change of the cross sectional areas (sudden expansion or sudden contraction) with sharp corners at turbulent flow regime for incompressible and single-phase fluid flow through arbitrary shaped cross sectional area (square, circular, etc.) considering a smooth surface.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Orifice.dp_suddenChange\">See more information</a>.
</p>

<h5>Thick edged orifice</h5>
<p>
Calculation of pressure loss in thick edged orifices with sharp corners at overall flow regime for incompressible and single-phase fluid flow through an arbitrary shaped cross sectional area (square, circular, etc.) considering constant influence of surface roughness.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Orifice.dp_thickEdgedOverall\">See more information</a>.
</p>
</html>"));
    end Orifice;

    package StraightPipe
      "Package for pressure loss calculation of straight pipes"
    extends Modelica.Icons.VariantsPackage;

      function dp_laminar_DP
        "Pressure loss of straight pipe | calculate pressure loss| laminar flow regime (Hagen-Poiseuille)"
        extends Modelica.Icons.Function;
        //SOURCE_1: Idelchik, I.E.: HANDBOOK OF HYDRAULIC RESISTANCE, 3rd edition, 2006.

        import FD = Modelica.Fluid.Dissipation.PressureLoss.StraightPipe;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_laminar_IN_con
          IN_con "Input record for function dp_laminar_DP"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_laminar_IN_var
          IN_var "Input record for function dp_laminar_DP"
          annotation (Dialog(group="Variable inputs"));
        input SI.MassFlowRate m_flow "Mass flow rate"
          annotation (Dialog(group="Input"));

        //output variables
        output SI.Pressure DP "Output for function dp_laminar_DP";

      protected
        Real MIN=Modelica.Constants.eps;

        SI.Diameter d_hyd=IN_con.d_hyd "Hydraulic diameter";
        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Circular cross sectional area";

        SI.Velocity velocity=m_flow/max(MIN, IN_var.rho*A_cross)
          "Mean velocity";

        //Documentation

      algorithm
        DP := 32*IN_var.eta*velocity*IN_con.L/d_hyd^2;
      annotation(Inline=true, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(m_flow=Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_laminar_MFLOW(
                IN_con,
                IN_var,
                DP)), Documentation(info="<html>
<p>
Calculation of pressure loss in a straight pipe for <b> laminar </b> flow regime of an incompressible and single-phase fluid flow only.
</p>

<p>
Generally this  function is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. On the other hand the  function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_laminar_MFLOW\">dp_laminar_MFLOW</a> is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated.   <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.StraightPipe.dp_laminar\">See more information</a>.
</p>
</html>"));
      end dp_laminar_DP;

      function dp_laminar_MFLOW
        "Pressure loss of straight pipe | calculate mass flow rate | laminar flow regime (Hagen-Poiseuille)"
        extends Modelica.Icons.Function;
        //SOURCE_1: Idelchik, I.E.: HANDBOOK OF HYDRAULIC RESISTANCE, 3rd edition, 2006.

        import FD = Modelica.Fluid.Dissipation.PressureLoss.StraightPipe;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_laminar_IN_con
          IN_con "Input record for function dp_laminar_MFLOW"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_laminar_IN_var
          IN_var "Input record for function dp_laminar_MFLOW"
          annotation (Dialog(group="Variable inputs"));
        input SI.Pressure dp "Pressure loss" annotation (Dialog(group="Input"));

        //output variables
        output SI.MassFlowRate M_FLOW "Output for function dp_laminar_MFLOW";

      protected
        Real MIN=Modelica.Constants.eps;

        SI.Diameter d_hyd=max(MIN, IN_con.d_hyd) "Hydraulic diameter";
        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Circular cross sectional area";

        //Documentation

      algorithm
        M_FLOW := IN_var.rho*A_cross*(dp*d_hyd^2/(32*IN_var.eta*IN_con.L));
      annotation (Inline=true, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(dp=Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_laminar_DP(
                IN_con,
                IN_var,
                M_FLOW)), Documentation(info="<html>
<p>
Calculation of pressure loss in a straight pipe for <b> laminar </b> flow regime of an incompressible and single-phase fluid flow only.
</p>

<p>
Generally this  function is numerically best used for the <b> compressible case </b>, where the pressure loss (dp) is known (out of pressures as state variable) in the used model and the corresponding mass flow rate (M_FLOW) has to be calculated. On the other hand the  function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_laminar_DP\">dp_laminar_DP</a> is numerically best used for the <b> incompressible case </b> if the mass flow rate (m_flow) is known (as state variable) and the pressure loss (DP) has to be calculated.   <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.StraightPipe.dp_laminar\">See more information</a>.
</p>
</html>"));
      end dp_laminar_MFLOW;

      record dp_laminar_IN_con
        "Input record for function dp_laminar_DP and dp_laminar_MFLOW"
        extends Utilities.Records.PressureLoss.StraightPipe;

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_laminar_DP\"> dp_laminar_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_laminar_MFLOW\"> dp_laminar_MFLOW</a>.
</html>"));

      end dp_laminar_IN_con;

      record dp_laminar_IN_var
        "Input record for function dp_laminar_DP and dp_laminar_MFLOW"

        extends
          Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_IN_var;

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_laminar_DP\"> dp_laminar_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_laminar_MFLOW\"> dp_laminar_MFLOW</a>.
</html>"));

      end dp_laminar_IN_var;

      function dp_overall_DP
        "Pressure loss of straight pipe | calculate pressure loss | overall flow regime | surface roughness"
        extends Modelica.Icons.Function;
        import FD = Modelica.Fluid.Dissipation.PressureLoss.StraightPipe;
        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_IN_con
          IN_con "Input record for function dp_overall_DP"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_IN_var
          IN_var "Input record for function dp_overall_DP"
          annotation (Dialog(group="Variable inputs"));
        input SI.MassFlowRate m_flow "Mass flow rate"
          annotation (Dialog(group="Input"));

        //output variables
        output SI.Pressure DP "Output for function dp_overall_DP";

      protected
        Real MIN=Modelica.Constants.eps;

        SI.Diameter d_hyd=max(MIN, IN_con.d_hyd) "Hydraulic diameter";
        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Circular cross sectional area";
        Real k=max(MIN, abs(IN_con.K)/IN_con.d_hyd) "Relative roughness";
        SI.Length perimeter=PI*IN_con.d_hyd "Perimeter";

        //SOURCE_1: p.81, fig. 2-3, sec 21-22: definition of flow regime boundaries
        SI.ReynoldsNumber Re_lam_min=1e3
          "Minimum Reynolds number for laminar regime";
        SI.ReynoldsNumber Re_lam_max=2090*(1/max(0.007, k))^0.0635
          "Maximum Reynolds number for laminar regime";
        SI.ReynoldsNumber Re_lam_leave=min(Re_lam_max, max(Re_lam_min, 754*
            Modelica.Math.exp(if k <= 0.007 then 0.0065/0.007 else 0.0065/k)))
          "Start of transition regime for increasing Reynolds number (leaving laminar regime)";

        SI.ReynoldsNumber Re=
            Modelica.Fluid.Dissipation.Utilities.Functions.General.ReynoldsNumber(
            A_cross,
            perimeter,
            IN_var.rho,
            IN_var.eta,
            m_flow);

        dp_laminar_IN_con IN_con_lam(d_hyd=IN_con.d_hyd, L= IN_con.L);
      algorithm
        DP := SMOOTH(
                Re_lam_min,
                Re_lam_max,
                Re)*Dissipation.PressureLoss.StraightPipe.dp_laminar_DP(
                IN_con_lam,
                IN_var,
                m_flow) + SMOOTH(
                Re_lam_max,
                Re_lam_min,
                Re)*Dissipation.PressureLoss.StraightPipe.dp_turbulent_DP(
                IN_con,
                IN_var,
                m_flow);
      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(m_flow=Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_MFLOW(
                IN_con,
                IN_var,
                DP)), Documentation(info="<html>
<p>
Calculation of pressure loss in a straight pipe for <b> overall </b> flow regime of an incompressible and single-phase fluid flow only considering surface roughness.
</p>

<p>
Generally this  function is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. On the other hand the  function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_MFLOW\">dp_overall_MFLOW</a> is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated.   <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.StraightPipe.dp_overall\">See more information</a>.
</p>
</html>"));
      end dp_overall_DP;

      function dp_overall_MFLOW
        "Pressure loss of straight pipe | calculate mass flow rate | overall flow regime | surface roughness"
        extends Modelica.Icons.Function;
        import FD = Modelica.Fluid.Dissipation.PressureLoss.StraightPipe;
        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;
        import Modelica.Fluid.Dissipation.Utilities.Types.Roughness;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_IN_con
          IN_con "Input record for function dp_overall_MFLOW"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_IN_var
          IN_var "Input record for function dp_overall_MFLOW"
          annotation (Dialog(group="Variable inputs"));
        input SI.Pressure dp "Pressure loss" annotation (Dialog(group="Input"));

        //output variables
        output SI.MassFlowRate M_FLOW "Output of function dp_overall_MFLOW";

      protected
        Real MIN=Modelica.Constants.eps;

        SI.Diameter d_hyd=max(MIN, IN_con.d_hyd) "Hydraulic diameter";
        SI.Area A_cross=max(MIN, PI*IN_con.d_hyd^2/4)
          "Circular cross sectional area";
        Real k=max(MIN, abs(IN_con.K)/IN_con.d_hyd) "Relative roughness";

        //SOURCE_1: p.81, fig. 2-3, sec 21-22: definition of flow regime boundaries
        SI.ReynoldsNumber Re_lam_min=1e3
          "Minimum Reynolds number for laminar regime";
        SI.ReynoldsNumber Re_lam_max=2090*(1/max(0.007, k))^0.0635
          "Maximum Reynolds number for laminar regime";
        SI.ReynoldsNumber Re_turb_min=4e3
          "Minimum Reynolds number for turbulent regime";

        SI.ReynoldsNumber Re_lam_leave=min(Re_lam_max, max(Re_lam_min, 754*
            Modelica.Math.exp(if k <= 0.007 then 0.0065/0.007 else 0.0065/k)))
          "Start of transition regime for increasing Reynolds number (leaving laminar regime)";

        //determining Darcy friction factor out of pressure loss calculation for straight pipe:
        //dp = lambda_FRI*L/d_hyd*(rho/2)*velocity^2 and assuming lambda_FRI == lambda_FRI_calc/Re^2
        TYP.DarcyFrictionFactor lambda_FRI_calc=2*abs(dp)*d_hyd^3*IN_var.rho/(IN_con.L
            *IN_var.eta^2) "Adapted Darcy friction factor";

        //SOURCE_3: p.Lab 1, eq. 5: determine Re assuming laminar regime (Blasius)
        SI.ReynoldsNumber Re_lam=lambda_FRI_calc/64
          "Reynolds number assuming laminar regime";

        //SOURCE_3: p.Lab 2, eq. 10: determine Re assuming turbulent regime (Colebrook-White)
        SI.ReynoldsNumber Re_turb=if IN_con.roughness == Roughness.Neglected then (max(MIN,
            lambda_FRI_calc)/0.3164)^(1/1.75) else -2*sqrt(max(lambda_FRI_calc, MIN))
            *Modelica.Math.log10(2.51/sqrt(max(lambda_FRI_calc, MIN)) + k/3.7)
          "Reynolds number assuming turbulent regime";

        //determine actual flow regime
        SI.ReynoldsNumber Re_check=if Re_lam < Re_lam_leave then Re_lam else Re_turb;
        //determine Re for transition regime
        SI.ReynoldsNumber Re_trans=if Re_lam >= Re_lam_leave then
            Modelica.Fluid.Dissipation.Utilities.Functions.General.CubicInterpolation_DP(
            Re_check,
            Re_lam_leave,
            Re_turb_min,
            k,
            lambda_FRI_calc) else 0;
        //determine actual Re
        SI.ReynoldsNumber Re=if Re_lam < Re_lam_leave then Re_lam else if Re_turb >
            Re_turb_min then Re_turb else Re_trans;

        dp_laminar_IN_con IN_con_lam(d_hyd=IN_con.d_hyd, L= IN_con.L);

      algorithm
        M_FLOW := SMOOTH(
                Re_lam_min,
                Re_turb,
                Re)*Dissipation.PressureLoss.StraightPipe.dp_laminar_MFLOW(
                IN_con_lam,
                IN_var,
                dp) + SMOOTH(
                Re_turb,
                Re_lam_min,
                Re)*Dissipation.PressureLoss.StraightPipe.dp_turbulent_MFLOW(
                IN_con,
                IN_var,
                dp);
      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(dp=Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_DP(
                IN_con,
                IN_var,
                M_FLOW)), Documentation(info="<html>
<p>
Calculation of pressure loss in a straight pipe for <b> overall </b> flow regime of an incompressible and single-phase fluid flow only considering surface roughness.
</p>

<p>
Generally this  function is numerically best used for the <b> compressible case </b>, where the pressure loss (dp) is known (out of pressures as state variable) in the used model and the corresponding mass flow rate (M_FLOW) has to be calculated. On the other hand the  function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_DP\">dp_overall_DP</a> is numerically best used for the <b> incompressible case </b> if the mass flow rate (m_flow) is known (as state variable) and the pressure loss (DP) has to be calculated.   <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.StraightPipe.dp_overall\">See more information</a>.
</p>
</html>"));
      end dp_overall_MFLOW;

      record dp_overall_IN_con
        "Input record for function dp_overall_DP and dp_overall_MFLOW"

        //straight pipe variables
        extends dp_turbulent_IN_con;

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_DP\"> dp_overall_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_MFLOW\"> dp_overall_MFLOW</a>.
</html>"));

      end dp_overall_IN_con;

      record dp_overall_IN_var
        "Input record for function dp_overall_DP and dp_overall_MFLOW"

        //fluid property variables
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.PressureLoss;

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_DP\"> dp_overall_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_MFLOW\"> dp_overall_MFLOW</a>.
</html>"));

      end dp_overall_IN_var;

      function dp_turbulent_DP
        "Pressure loss of straight pipe | calculate pressure loss | turbulent flow regime | surface roughness"
        extends Modelica.Icons.Function;
        //SOURCE_1: Idelchik, I.E.: HANDBOOK OF HYDRAULIC RESISTANCE, 3rd edition, 2006.
        //SOURCE_2: Miller, D.S.: INTERNAL FLOW SYSTEMS, 2nd edition, 1984.
        //SOURCE_3: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002.
        import FD = Modelica.Fluid.Dissipation.PressureLoss.StraightPipe;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_turbulent_IN_con
          IN_con "Input record for function dp_turbulent_DP"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_turbulent_IN_var
          IN_var "Input record for function dp_turbulent_DP"
          annotation (Dialog(group="Variable inputs"));
        input SI.MassFlowRate m_flow "Mass flow rate"
          annotation (Dialog(group="Input"));

        //output variables
        output SI.Pressure DP "Output for function dp_turbulent_DP";

      protected
        type TYP1 = Modelica.Fluid.Dissipation.Utilities.Types.Roughness;

        Real MIN=Modelica.Constants.eps;

        SI.ReynoldsNumber Re_min=1;
        SI.Velocity v_min=Re_min*IN_var.eta/(IN_var.rho*IN_con.d_hyd);

        SI.Diameter d_hyd=IN_con.d_hyd "Hydraulic diameter";
        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Circular cross sectional area";
        Real k=max(MIN, abs(IN_con.K)/IN_con.d_hyd) "Relative roughness";

        //SOURCE_1: p.81, fig. 2-3, sec 21-22: definition of flow regime boundaries
        SI.ReynoldsNumber Re_lam_min=1e3
          "Minimum Reynolds number for laminar regime";
        SI.ReynoldsNumber Re_lam_max=2090*(1/max(0.007, k))^0.0635
          "Maximum Reynolds number for laminar regime";
        SI.ReynoldsNumber Re_turb_min=4e3
          "Minimum Reynolds number for turbulent regime";

        SI.ReynoldsNumber Re_lam_leave=min(Re_lam_max, max(Re_lam_min, 754*
            Modelica.Math.exp(if k <= 0.007 then 0.0065/0.007 else 0.0065/k)))
          "Start of transition regime for increasing Reynolds number (leaving laminar regime)";

        SI.Velocity velocity=m_flow/(IN_var.rho*A_cross) "Mean velocity";
        SI.ReynoldsNumber Re=max(Re_min, IN_var.rho*abs(velocity)*d_hyd/IN_var.eta);

        //SOURCE_2: p.191, eq. 8.4: determining Darcy friction factor
        //assuming lambda_FRI == lambda_FRI_calc/Re^2
        TYP.DarcyFrictionFactor lambda_FRI_smooth=0.3164*Re^(1.75)
          "Darcy friction factor neglecting surface roughness (Blasius)";
        //here with lambda_FRI_rough == lambda_FRI*Re^2
        TYP.DarcyFrictionFactor lambda_FRI_rough=0.25*(max(Re, Re_lam_leave)/
            Modelica.Math.log10(k/3.7 + 5.74/max(Re, Re_lam_leave)^0.9))^2
          "Darcy friction factor considering surface roughness";
        TYP.DarcyFrictionFactor lambda_FRI=if IN_con.roughness == TYP1.Neglected then
                  lambda_FRI_smooth else lambda_FRI_rough
          "Darcy friction factor";
        TYP.DarcyFrictionFactor lambda_FRI_calc=if Re < Re_lam_leave then 64/Re else
            if Re > Re_turb_min then lambda_FRI/Re^2 else
            Modelica.Fluid.Dissipation.Utilities.Functions.General.CubicInterpolation_MFLOW(
            Re,
            Re_lam_leave,
            Re_turb_min,
            k)/Re^2 "Darcy friction factor";

        TYP.PressureLossCoefficient zeta_TOT=lambda_FRI_calc*IN_con.L/d_hyd
          "Pressure loss coefficient";

        //Documentation

      algorithm
        DP := zeta_TOT*(IN_var.rho/2)*
          Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
                velocity,
                v_min,
                2);
      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(m_flow=Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_turbulent_MFLOW(
                IN_con,
                IN_var,
                DP)), Documentation(info="<html>
<p>
Calculation of pressure loss in a straight pipe for <b> turbulent </b> flow regime of an incompressible and single-phase fluid flow only considering surface roughness.
</p>

<p>
Generally this  function is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. On the other hand the  function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_turbulent_MFLOW\">dp_turbulent_MFLOW</a> is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated.   <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.StraightPipe.dp_turbulent\">See more information</a>.
</p>
</html>"));
      end dp_turbulent_DP;

      function dp_turbulent_MFLOW
        "Pressure loss of straight pipe | calculate mass flow rate | turbulent flow regime | surface roughness"
        extends Modelica.Icons.Function;
        //SOURCE_1: Idelchik, I.E.: HANDBOOK OF HYDRAULIC RESISTANCE, 3rd edition, 2006.
        //SOURCE_2: Miller, D.S.: INTERNAL FLOW SYSTEMS, 2nd edition, 1984.
        //SOURCE_3: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002.

        import FD = Modelica.Fluid.Dissipation.PressureLoss.StraightPipe;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_turbulent_IN_con
          IN_con "Input record for function dp_turbulent_MFLOW"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_turbulent_IN_var
          IN_var "Input record for function dp_turbulent_MFLOW"
          annotation (Dialog(group="Variable inputs"));
        input SI.Pressure dp "Pressure loss" annotation (Dialog(group="Input"));

        //output variables
        output SI.MassFlowRate M_FLOW "Mass flow rate";

      protected
        type TYP1 = Modelica.Fluid.Dissipation.Utilities.Types.Roughness;

        Real MIN=Modelica.Constants.eps;
        SI.ReynoldsNumber Re_min=1;

        SI.Diameter d_hyd=max(MIN, IN_con.d_hyd) "Hydraulic diameter";
        SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Circular cross sectional area";
        Real k=max(MIN, abs(IN_con.K)/IN_con.d_hyd) "Relative roughness";

        //SOURCE_1: p.81, fig. 2-3, sec 21-22: definition of flow regime boundaries
        SI.ReynoldsNumber Re_lam_min=1e3
          "Minimum Reynolds number for laminar regime";
        SI.ReynoldsNumber Re_lam_max=2090*(1/max(0.007, k))^0.0635
          "Maximum Reynolds number for laminar regime";
        SI.ReynoldsNumber Re_turb_min=4e3
          "Minimum Reynolds number for turbulent regime";

        SI.ReynoldsNumber Re_lam_leave=min(Re_lam_max, max(Re_lam_min, 754*
            Modelica.Math.exp(if k <= 0.007 then 0.0065/0.007 else 0.0065/k)))
          "Start of transition regime for increasing Reynolds number (leaving laminar regime)";

        //determining Darcy friction factor out of pressure loss calculation for straight pipe:
        //dp = lambda_FRI*L/d_hyd*(rho/2)*velocity^2 and assuming lambda_FRI == lambda_FRI_calc/Re^2
        TYP.DarcyFrictionFactor lambda_FRI_calc=2*abs(dp)*d_hyd^3*IN_var.rho/(IN_con.L
            *IN_var.eta^2) "Adapted Darcy friction factor";

        //SOURCE_3: p.Lab 1, eq. 5: determine Re assuming laminar regime (Hagen-Poiseuille)
        SI.ReynoldsNumber Re_lam=lambda_FRI_calc/64
          "Reynolds number assuming laminar regime";

        //SOURCE_3: p.Lab 2, eq. 10: determine Re assuming turbulent regime (Colebrook-White)
        SI.ReynoldsNumber Re_turb=if IN_con.roughness == TYP1.Neglected then (max(MIN,
            lambda_FRI_calc)/0.3164)^(1/1.75) else -2*sqrt(max(lambda_FRI_calc, MIN))
            *Modelica.Math.log10(2.51/sqrt(max(lambda_FRI_calc, MIN)) + k/3.7)
          "Reynolds number assuming turbulent regime";

        //determine actual flow regime
        SI.ReynoldsNumber Re_check=if Re_lam < Re_lam_leave then Re_lam else Re_turb;
        //determine Re for transition regime
        SI.ReynoldsNumber Re_trans=if Re_lam >= Re_lam_leave then
            Modelica.Fluid.Dissipation.Utilities.Functions.General.CubicInterpolation_DP(
            Re_check,
            Re_lam_leave,
            Re_turb_min,
            k,
            lambda_FRI_calc) else 0;
        //determine actual Re
        SI.ReynoldsNumber Re=if Re_lam < Re_lam_leave then Re_lam else if Re_turb >
            Re_turb_min then Re_turb else Re_trans;

        //determine velocity
        SI.Velocity velocity=(if dp >= 0 then Re else -Re)*IN_var.eta/(IN_var.rho*
            d_hyd) "Mean velocity";

        //Documentation

      algorithm
        M_FLOW := IN_var.rho*A_cross*velocity;
      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(dp=Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_turbulent_DP(
                IN_con,
                IN_var,
                M_FLOW)), Documentation(info="<html>
<p>
Calculation of pressure loss in a straight pipe for <b> turbulent </b> flow regime of an incompressible and single-phase fluid flow only considering surface roughness.
</p>

<p>
Generally this function is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated. On the other hand the  function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_turbulent_DP\">dp_turbulent_DP</a> is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated.   <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.StraightPipe.dp_turbulent\">See more information</a>.
</p>
</html>"));
      end dp_turbulent_MFLOW;

      record dp_turbulent_IN_con
        "Input record for function dp_turbulent_DP and dp_turbulent_MFLOW"

        Modelica.Fluid.Dissipation.Utilities.Types.Roughness roughness=Dissipation.Utilities.Types.Roughness.Neglected
          "Choice of considering surface roughness"
          annotation (Dialog(group="Straight pipe"));

        extends Utilities.Records.PressureLoss.StraightPipe;

          SI.Length K=0 "Roughness (average height of surface asperities)"
          annotation (Dialog(group="Straight pipe"));

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_turbulent_DP\"> dp_turbulent_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_turbulent_MFLOW\"> dp_turbulent_MFLOW</a>.
</html>"));
      end dp_turbulent_IN_con;

      record dp_turbulent_IN_var
        "Input record for function dp_turbulent_DP and dp_turbulent_MFLOW"

        extends
          Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_overall_IN_var;

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_turbulent_DP\"> dp_turbulent_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_turbulent_MFLOW\"> dp_turbulent_MFLOW</a>.
</html>"));
      end dp_turbulent_IN_var;

      function dp_twoPhaseOverall_DP
        "Pressure loss of straight pipe for two phase flow | calculate (frictional, momentum, geodetic) pressure loss"
        extends Modelica.Icons.Function;
        //SOURCE_1: Friedel,L.:IMPROVED FRICTION PRESSURE DROP CORRELATIONS FOR HORIZONTAL AND VERTICAL TWO PHASE PIPE FLOW, 3R International, Vol. 18, Issue 7, pp. 485-491, 1979
        //SOURCE_2: Chisholm,D.:PRESSURE GRADIENTS DUE TO FRICTION DURING THE FLOW OF EVAPORATING TWO-PHASE MIXTURES IN SMOOTH TUBES AND CHANNELS, Int. J. Heat Mass Transfer, Vol. 16, pp. 347-358, Pergamon Press 1973
        //SOURCE_3: VDI-Waermeatlas, 10th edition, Springer-Verlag, 2006.
        //SOURCE 4: J.M. Jensen and H. Tummescheit. Moving boundary models for dynamic simulations of two-phase flows. In Proceedings of the 2nd International Modelica Conference, pp. 235-244, Oberpfaffenhofen, Germany, 2002. The Modelica Association.
        //SOURCE_5: Thome, J.R., Engineering Data Book 3, Swiss Federal Institute of Technology Lausanne (EPFL), 2009.

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_twoPhaseOverall_IN_con
          IN_con "Input record for function dp_twoPhaseOverall_DP"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_twoPhaseOverall_IN_var
          IN_var "Input record for function dp_twoPhaseOverall_DP"
          annotation (Dialog(group="Variable inputs"));
        input SI.MassFlowRate m_flow "Mass flow rate"
          annotation (Dialog(group="Input"));

        //output variables
        output SI.Pressure DP "Two phase pressure loss";

      protected
        type TYP =
            Modelica.Fluid.Dissipation.Utilities.Types.TwoPhaseFrictionalPressureLoss;

        Real MIN=Modelica.Constants.eps;

        SI.Area A_cross=max(MIN, IN_con.A_cross) "Cross sectional area";
        SI.Diameter d_hyd=max(MIN, 4*A_cross/max(MIN, IN_con.perimeter))
          "Hydraulic diameter";

        Real mdot_A=abs(m_flow)/A_cross "Mass flux";
        Real xflowEnd=min(1, max(0, abs(IN_var.x_flow_end)))
          "Mass flow rate quality at end of length";
        Real xflowSta=min(1, max(0, abs(IN_var.x_flow_sta)))
          "Mass flow rate quality at start of length";
        Real x_flow=(xflowEnd + xflowSta)/2
          "Mean mass flow rate quality over length";

        //SOURCE_5: p.17-1 to 17-5, sec. 17.1 to 17.2: Considering cross sectional void fraction [epsilon=A_g/(A_g+A_l)]
        Real epsilon=
            Modelica.Fluid.Dissipation.Utilities.Functions.PressureLoss.TwoPhase.VoidFraction(
            IN_con.voidFractionApproach,
            true,
            IN_var.rho_g,
            IN_var.rho_l,
            x_flow) "Void fraction";

        //SOURCE_1: Considering frictional pressure loss w.r.t. to correlation of Friedel
        //SOURCE_2: Considering frictional pressure loss w.r.t. to correlation of Chisholm
        SI.Pressure DP_fric=if IN_con.frictionalPressureLoss == TYP.Friedel then
            Modelica.Fluid.Dissipation.Utilities.Functions.PressureLoss.TwoPhase.dp_twoPhaseFriedel_DP(
            IN_con,
            IN_var,
            m_flow) else if IN_con.frictionalPressureLoss == TYP.Chisholm then
            Modelica.Fluid.Dissipation.Utilities.Functions.PressureLoss.TwoPhase.dp_twoPhaseChisholm_DP(
            IN_con,
            IN_var,
            m_flow) else 0 "Frictional pressure loss";

        //SOURCE_3: p.Lba 4, eq. 22: Considering momentum pressure loss assuming heterogeneous approach for two phase flow
        //Evaporation >> positive momentum pressure loss (assumed vice versa at condensation)
        SI.Pressure DP_mom=if IN_con.momentumPressureLoss then
            Modelica.Fluid.Dissipation.Utilities.Functions.PressureLoss.TwoPhase.dp_twoPhaseMomentum_DP(
            IN_con.voidFractionApproach,
            IN_con.massFlowRateCorrection,
            IN_con.A_cross,
            IN_con.perimeter,
            IN_var.rho_g,
            IN_var.rho_l,
            IN_var.x_flow_end,
            IN_var.x_flow_sta,
            abs(m_flow)) else 0 "Momentum pressure loss";

        //SOURCE_3: p.Lbb 1, eq. 4: Considering geodetic pressure loss assuming constant void fraction for flow length
        SI.Pressure DP_geo=if IN_con.geodeticPressureLoss then
            Modelica.Fluid.Dissipation.Utilities.Functions.PressureLoss.TwoPhase.dp_twoPhaseGeodetic_DP(
            IN_con.voidFractionApproach,
            true,
            IN_con.length,
            IN_con.phi,
            IN_var.rho_g,
            IN_var.rho_l,
            IN_var.x_flow) else 0 "Geodetic pressure loss";

        //Documentation
      algorithm
        DP := DP_fric + DP_mom + DP_geo;

      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    Documentation(info="<html>
<p>
Calculation of pressure loss for <b>two phase flow</b> in a horizontal <b>or</b> vertical straight pipe for an overall flow regime considering frictional, momentum and geodetic pressure loss.
</p>

<p>
Generally the pressure loss for two phase flow in a horizontal or a vertical straight pipe can be calculated for the following fluid flow regimes:
</p>
<p>
<b>Horizontal fluid flow</b> [(a) bubble flow, (b) stratified flow, (c) wavy flow, (d) slug flow, (e) annular flow]:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/pressureLoss/straightPipe/pic_twoPhaseFlowRegimes_horizontal.png\" alt=\"pic_twoPhaseFlowRegimes_horizontal\"/>
</p>

<p>
<b>Vertical fluid flow</b> [(a) bubble flow, (b) plug slug flow, (c) foam flow, (d) annular streak flow, (e) annular flow]:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/pressureLoss/straightPipe/pic_twoPhaseFlowRegimes_vertical.png\" alt=\"pic_twoPhaseFlowRegimes_vertical\"/>
</p>

<p>
 <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.StraightPipe.dp_twoPhaseOverall\">See more information</a>.
</p>
</html>"));
      end dp_twoPhaseOverall_DP;

      record dp_twoPhaseOverall_IN_con
        "Input record for function dp_twoPhaseOverall_DP"

        //choices
        Modelica.Fluid.Dissipation.Utilities.Types.TwoPhaseFrictionalPressureLoss
          frictionalPressureLoss=Dissipation.Utilities.Types.TwoPhaseFrictionalPressureLoss.Friedel
          "Choice of frictional pressure loss approach"
          annotation (Dialog(group="Choices"));
        Modelica.Fluid.Dissipation.Utilities.Types.VoidFractionApproach
          voidFractionApproach =                                                  Dissipation.Utilities.Types.VoidFractionApproach.Homogeneous
          "Choice of void fraction approach" annotation (Dialog(group="Choices"));

        Boolean momentumPressureLoss=false "Considering momentum pressure loss"
          annotation (Dialog(group="Choices"));
        Boolean massFlowRateCorrection=false
          "Consider heterogeneous mass flow rate correction" annotation (Dialog(group=
               "Choices", enable=if momentumPressureLoss then true else false));
        Boolean geodeticPressureLoss=false "Considering geodetic pressure loss"
          annotation (Dialog(group="Choices"));

        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.TwoPhaseFlow_con;
        SI.Angle phi=0 "Tilt angle to horizontal"
          annotation (Dialog(group="Geometry"));

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_twoPhaseOverall_DP\"> dp_twoPhaseOverall_DP</a>.
</html>"));

      end dp_twoPhaseOverall_IN_con;

      record dp_twoPhaseOverall_IN_var
        "Input record for function dp_twoPhaseOverall_DP"

        Real x_flow_end=0 "Mass flow rate quality at end of length"
          annotation (Dialog(group="Fluid properties"));
        Real x_flow_sta=0 "Mass flow rate quality at start of length"
          annotation (Dialog(group="Fluid properties"));
        extends
          Modelica.Fluid.Dissipation.Utilities.Records.General.TwoPhaseFlow_var(      final
            x_flow=(x_flow_end + x_flow_sta)/2);

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.StraightPipe.dp_twoPhaseOverall_DP\"> dp_twoPhaseOverall_DP</a>.
</html>"));

      end dp_twoPhaseOverall_IN_var;
      annotation (preferredView="info", Documentation(info="<html>
<h4>Straight Pipe</h4>
<h5>Laminar flow</h5>
<p>
Calculation of pressure loss in a straight pipe for <b> laminar </b> flow regime of single-phase fluid flow only.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.StraightPipe.dp_laminar\">See more information</a>.
</p>

<h5>Turbulent flow</h5>
<p>
Calculation of pressure loss in a straight pipe for <b> turbulent </b> flow regime of single-phase fluid flow only considering surface roughness.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.StraightPipe.dp_turbulent\">See more information</a>.
</p>

<h5>Overall flow</h5>
<p>
Calculation of pressure loss in a straight pipe for <b> laminar or turbulent </b> flow regime of single-phase fluid flow only considering surface roughness.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.StraightPipe.dp_overall\">See more information</a>.
</p>

<h5>Two phase overall flow</h5>
<p>
Calculation of pressure loss for <b>two phase flow</b> in a horizontal <b>or</b> vertical straight pipe for an overall flow regime considering frictional, momentum and geodetic pressure loss.
 <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.StraightPipe.dp_twoPhaseOverall\">See more information</a>.
</p>
</html>"));
    end StraightPipe;

    package Valve "Package for pressure loss calculation of valves"
    extends Modelica.Icons.VariantsPackage;

      function dp_severalGeometryOverall_DP
        "Pressure loss of valve | calculate pressure loss | several geometries | overall flow regime"
        extends Modelica.Icons.Function;
        import FD = Modelica.Fluid.Dissipation.PressureLoss.Valve;
        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;
        import TYP = Modelica.Fluid.Dissipation.Utilities.Types;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.Valve.dp_severalGeometryOverall_IN_con
          IN_con "Input record for function dp_severalGeometryOverall_DP"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.Valve.dp_severalGeometryOverall_IN_var
          IN_var "Input record for function dp_severalGeometryOverall_DP"
          annotation (Dialog(group="Variable inputs"));
        input SI.MassFlowRate m_flow "Mass flow rate"
          annotation (Dialog(group="Input"));

        //output variables
        output SI.Pressure DP "Pressure loss";

      protected
        type TYP1 =
            Modelica.Fluid.Dissipation.Utilities.Types.ValveCoefficient;
        type TYP2 = Modelica.Fluid.Dissipation.Utilities.Types.ValveGeometry;

        Real MIN=Modelica.Constants.eps;

        SI.Area Av=if IN_con.valveCoefficient == TYP1.AV then IN_con.Av else if
            IN_con.valveCoefficient == TYP1.KV then IN_con.Kv*27.7e-6 else if IN_con.valveCoefficient
             == TYP1.CV then IN_con.Cv*24e-6 else if IN_con.valveCoefficient == TYP1.OP then
                  IN_con.m_flow_nominal/max(MIN, IN_con.opening_nominal*(IN_con.rho_nominal
            *IN_con.dp_nominal)^0.5) else MIN
          "Av (metric) flow coefficient [Av]=m^2";

        TYP.PressureLossCoefficient zeta_bal=SMOOTH(
            0.05,
            0,
            IN_var.opening)*10^(-3.8397*IN_var.opening + 2.9449) + SMOOTH(
            0,
            0.05,
            IN_var.opening)*IN_con.zeta_TOT_max "Ball valves";
        TYP.PressureLossCoefficient zeta_dia=SMOOTH(
            0.05,
            0,
            IN_var.opening)*10^(2.2596*exp(-1.8816*IN_var.opening)) + SMOOTH(
            0,
            0.05,
            IN_var.opening)*IN_con.zeta_TOT_max "Diaphragm valves";
        TYP.PressureLossCoefficient zeta_but=SMOOTH(
            0.05,
            0,
            IN_var.opening)*619.81*exp(-7.3211*IN_var.opening) + SMOOTH(
            0,
            0.05,
            IN_var.opening)*IN_con.zeta_TOT_max "Butterfly valves";
        TYP.PressureLossCoefficient zeta_gat=SMOOTH(
            0.05,
            0,
            IN_var.opening)*51.45*exp(-6.046*IN_var.opening) + SMOOTH(
            0,
            0.05,
            IN_var.opening)*IN_con.zeta_TOT_max "Gate valves";
        TYP.PressureLossCoefficient zeta_slu=SMOOTH(
            0.05,
            0,
            IN_var.opening)*248.89*exp(-7.8265*IN_var.opening) + SMOOTH(
            0,
            0.05,
            IN_var.opening)*IN_con.zeta_TOT_max "Sluice valves";

        TYP.PressureLossCoefficient zeta_TOT=if IN_con.geometry == TYP2.Ball then
            zeta_bal else if IN_con.geometry == TYP2.Diaphragm then zeta_dia else if
            IN_con.geometry == TYP2.Butterfly then zeta_but else if IN_con.geometry
             == TYP2.Gate then zeta_gat else if IN_con.geometry == TYP2.Sluice then
            zeta_slu else 0 "Pressure loss coefficient of chosen valve";

        Real valveCharacteristic=(2/min(IN_con.zeta_TOT_max, max(MIN, max(IN_con.zeta_TOT_min,
            abs(zeta_TOT)))))^0.5
          "Valve characteristic considering opening of chosen valve";

        SI.MassFlowRate m_flow_small=valveCharacteristic*Av*(IN_var.rho)^0.5*(IN_con.dp_small)
            ^0.5 "Mass flow rate at linearisation";

        //Documentation

      algorithm
        DP := 1/((valveCharacteristic*Av)^2*IN_var.rho)*
          Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
                m_flow,
                m_flow_small,
                2);

      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(m_flow=Modelica.Fluid.Dissipation.PressureLoss.Valve.dp_severalGeometryOverall_MFLOW(
                IN_con,
                IN_var,
                DP)), Documentation(info="<html>
<p>
Calculation of pressure loss for a valve with different geometries at overall flow regime for incompressible and single-phase fluid flow in dependence of its opening.
</p>

<p>
Generally this function is numerically best used for the <b> incompressible case </b>, where the mass flow rate (m_flow) is known (as state variable) in the used model and the corresponding pressure loss (DP) has to be calculated. On the other hand the function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Valve.dp_severalGeometryOverall_MFLOW\">dp_severalGeometryOverall_MFLOW</a> is numerically best used for the <b> compressible case </b> if the pressure loss (dp) is known (out of pressures as state variable) and the mass flow rate (M_FLOW) has to be calculated. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Valve.dp_severalGeometryOverall\">See more information</a>.
</p>
</html>"));
      end dp_severalGeometryOverall_DP;

      function dp_severalGeometryOverall_MFLOW
        "Pressure loss of valve | calculate mass flow rate | several geometries | overall flow regime"
        extends Modelica.Icons.Function;
        import FD = Modelica.Fluid.Dissipation.PressureLoss.Valve;
        import SMOOTH =
          Modelica.Fluid.Dissipation.Utilities.Functions.General.Stepsmoother;
        import TYP = Modelica.Fluid.Dissipation.Utilities.Types;

        //input records
        input
          Modelica.Fluid.Dissipation.PressureLoss.Valve.dp_severalGeometryOverall_IN_con
          IN_con "Input record for function dp_severalGeometryOverall_MFLOW"
          annotation (Dialog(group="Constant inputs"));
        input
          Modelica.Fluid.Dissipation.PressureLoss.Valve.dp_severalGeometryOverall_IN_var
          IN_var "Input record for function dp_severalGeometryOverall_MFLOW"
          annotation (Dialog(group="Variable inputs"));
        input SI.Pressure dp "Pressure loss" annotation (Dialog(group="Input"));

        //output variables
        output SI.MassFlowRate M_FLOW "Mass flow rate";

      protected
        type TYP1 =
            Modelica.Fluid.Dissipation.Utilities.Types.ValveCoefficient;
        type TYP2 = Modelica.Fluid.Dissipation.Utilities.Types.ValveGeometry;

        Real MIN=Modelica.Constants.eps;

        SI.Area Av=if IN_con.valveCoefficient == TYP1.AV then IN_con.Av else if
            IN_con.valveCoefficient == TYP1.KV then IN_con.Kv*27.7e-6 else if IN_con.valveCoefficient
             == TYP1.CV then IN_con.Cv*24e-6 else if IN_con.valveCoefficient == TYP1.OP then
                  IN_con.m_flow_nominal/max(MIN, IN_con.opening_nominal*(IN_con.rho_nominal
            *IN_con.dp_nominal)^0.5) else MIN
          "Av (metric) flow coefficient [Av]=m^2";

        TYP.PressureLossCoefficient zeta_bal=SMOOTH(
            0.05,
            0,
            IN_var.opening)*10^(-3.8397*IN_var.opening + 2.9449) + SMOOTH(
            0,
            0.05,
            IN_var.opening)*IN_con.zeta_TOT_max "Ball valves";
        TYP.PressureLossCoefficient zeta_dia=SMOOTH(
            0.05,
            0,
            IN_var.opening)*10^(2.2596*exp(-1.8816*IN_var.opening)) + SMOOTH(
            0,
            0.05,
            IN_var.opening)*IN_con.zeta_TOT_max "Diaphragm valves";
        TYP.PressureLossCoefficient zeta_but=SMOOTH(
            0.05,
            0,
            IN_var.opening)*619.81*exp(-7.3211*IN_var.opening) + SMOOTH(
            0,
            0.05,
            IN_var.opening)*IN_con.zeta_TOT_max "Butterfly valves";
        TYP.PressureLossCoefficient zeta_gat=SMOOTH(
            0.05,
            0,
            IN_var.opening)*51.45*exp(-6.046*IN_var.opening) + SMOOTH(
            0,
            0.05,
            IN_var.opening)*IN_con.zeta_TOT_max "Gate valves";
        TYP.PressureLossCoefficient zeta_slu=SMOOTH(
            0.05,
            0,
            IN_var.opening)*248.89*exp(-7.8265*IN_var.opening) + SMOOTH(
            0,
            0.05,
            IN_var.opening)*IN_con.zeta_TOT_max "Sluice valves";

        TYP.PressureLossCoefficient zeta_TOT=if IN_con.geometry == TYP2.Ball then
            zeta_bal else if IN_con.geometry == TYP2.Diaphragm then zeta_dia else if
            IN_con.geometry == TYP2.Butterfly then zeta_but else if IN_con.geometry
             == TYP2.Gate then zeta_gat else if IN_con.geometry == TYP2.Sluice then
            zeta_slu else 0 "Pressure loss coefficient of chosen valve";

        Real valveCharacteristic=(2/min(IN_con.zeta_TOT_max, max(MIN, max(IN_con.zeta_TOT_min,
            abs(zeta_TOT)))))^0.5
          "Valve characteristic considering opening of chosen valve";

        //Documentation

      algorithm
        M_FLOW := valveCharacteristic*Av*(IN_var.rho)^0.5*
          Modelica.Fluid.Dissipation.Utilities.Functions.General.SmoothPower(
                dp,
                IN_con.dp_small,
                0.5);
      annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2,
                    inverse(dp=Modelica.Fluid.Dissipation.PressureLoss.Valve.dp_severalGeometryOverall_DP(
                IN_con,
                IN_var,
                M_FLOW)), Documentation(info="<html>
<p>
Calculation of pressure loss for a valve with different geometries at overall flow regime for incompressible and single-phase fluid flow in dependence of its opening.
</p>

<p>
Generally this  function is numerically best used for the <b> compressible case </b>, where the pressure loss (dp) is known (out of pressures as state variable) in the used model and the corresponding mass flow rate (M_FLOW) has to be calculated. On the other hand the  function <a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Valve.dp_severalGeometryOverall_DP\">dp_severalGeometryOverall_DP</a> is numerically best used for the <b> incompressible case </b> if the mass flow rate (m_flow) is known (as state variable) and the pressure loss (DP) has to be calculated. <a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Valve.dp_severalGeometryOverall\">See more information</a>.
</p>
</html>"));
      end dp_severalGeometryOverall_MFLOW;

      record dp_severalGeometryOverall_IN_con
        "Input record for function dp_severalGeometryOverall_DP and dp_severalGeometryOverall_MFLOW"

        extends Modelica.Icons.Record;

        Modelica.Fluid.Dissipation.Utilities.Types.ValveGeometry geometry=Dissipation.Utilities.Types.ValveGeometry.Ball
          "Choice of geometry for valve" annotation (Dialog(group="Valve"));
        Modelica.Fluid.Dissipation.Utilities.Types.ValveCoefficient
          valveCoefficient=
            Modelica.Fluid.Dissipation.Utilities.Types.ValveCoefficient.AV
          "Choice of valve coefficient" annotation (Dialog(group="Valve"));

        //valve variables
        Real Av=PI*0.1^2/4 "Av (metric) flow coefficient [Av]=m^2" annotation (Dialog(
              group="Valve", enable=if valveCoefficient == 1 then true else false));
        Real Kv=Av/27.7e-6 "Kv (metric) flow coefficient [Kv]=m^3/h" annotation (
            Dialog(group="Valve", enable=if valveCoefficient == 2 then true else
                false));
        Real Cv=Av/24.6e-6 "Cv (US) flow coefficient [Cv]=USG/min" annotation (Dialog(
              group="Valve", enable=if valveCoefficient == 3 then true else false));
        SI.Pressure dp_nominal=1e3 "Nominal pressure loss" annotation (Dialog(group=
                "Valve", enable=if valveCoefficient == 4 then true else false));
        SI.MassFlowRate m_flow_nominal=opening_nominal*Av*(rho_nominal*dp_nominal)^
            0.5 "Nominal mass flow rate" annotation (Dialog(group="Valve", enable=if
                valveCoefficient == 4 then true else false));
        SI.Density rho_nominal=1000 "Nominal inlet density" annotation (Dialog(group=
                "Valve", enable=if valveCoefficient == 4 then true else false));
        Real opening_nominal=0.5 "Nominal opening" annotation (Dialog(group="Valve",
              enable=if valveCoefficient == 4 then true else false));
        Real zeta_TOT_min=1e-3
          "Minimal pressure loss coefficient at full opening"
          annotation (Dialog(group="Valve"));
        Real zeta_TOT_max=1e8
          "Maximum pressure loss coefficient at closed opening"
          annotation (Dialog(group="Valve"));

        //numerical aspects
        SI.Pressure dp_small=0.01*dp_nominal
          "Linearisation for a pressure loss smaller then dp_small"
          annotation (Dialog(group="Linearisation"));

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Valve.dp_severalGeometryOverall_DP\"> dp_severalGeometryOverall_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Valve.dp_severalGeometryOverall_MFLOW\"> dp_severalGeometryOverall_MFLOW</a>.
</html>"));
      end dp_severalGeometryOverall_IN_con;

      record dp_severalGeometryOverall_IN_var
        "Input record for function dp_severalGeometryOverall_DP and dp_severalGeometryOverall_MFLOW"

        extends Modelica.Icons.Record;

        //valve variables
        Real opening=1 "Opening of valve | 0==closed and 1== fully opened"
          annotation (Dialog(group="Valve"));

        //fluid property variables
        SI.DynamicViscosity eta "Dynamic viscosity of fluid"
          annotation (Dialog(group="Fluid properties"));
        SI.Density rho "Density of fluid"
          annotation (Dialog(group="Fluid properties"));

        annotation (Documentation(info="<html>
This record is used as <b> input record </b> for the pressure loss function
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Valve.dp_severalGeometryOverall_DP\"> dp_severalGeometryOverall_DP</a> and
<a href=\"modelica://Modelica.Fluid.Dissipation.PressureLoss.Valve.dp_severalGeometryOverall_MFLOW\"> dp_severalGeometryOverall_MFLOW</a>.
</html>"));
      end dp_severalGeometryOverall_IN_var;
      annotation (preferredView="info", Documentation(info="<html>
<h4>Valve</h4>
<h5>Several geometries</h5>
<p>
Calculation of pressure loss for a valve with different geometries at overall flow regime for incompressible and single-phase fluid flow in dependence of its opening.
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.PressureLoss.Valve.dp_severalGeometryOverall\">See more information</a>.
</p>

</html>"));
    end Valve;
  end PressureLoss;

  package Utilities "Package for utilities (should not be used directly)"
  extends Modelica.Icons.UtilitiesPackage;
    package SharedDocumentation "Shared Documentation"
      extends Modelica.Icons.Information;

      package HeatTransfer
        import Modelica;
        extends Modelica.Icons.Information;

        package Channel
        extends Modelica.Icons.Information;

        class kc_evenGapLaminar
          extends Modelica.Icons.Information;
            annotation (Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for a laminar fluid flow through an even gap at different fluid flow and heat transfer situations.
</p>
<h4>Functions <b>kc_evenGapLaminar</b> and <b>kc_evenGapLaminar_KC</b></h4>
<p>
There are basically three differences:
</p>
<ul>
<li>
The function <b>kc_evenGapLaminar</b>  is using <b>kc_evenGapLaminar_KC</b> but offers additional output variables like e.g. Reynolds number or Nusselt number and failure status (an output of <b>1</b> means that the function is not valid for the inputs).</li>
<li>
Generally the  function <b>kc_evenGapLaminar_KC</b> is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known mass flow rate.</li>
<li>
You can perform an inverse calculation from <b>kc_evenGapLaminar_KC</b>, where an unknown mass flow rate is calculated out of a given mean convective heat transfer coefficient <b> kc </b>
</li>
</ul>


<h4>Restriction</h4>
<ul>
<li> laminar regime (Reynolds number &le; 2200)</li>
<li> developed fluid flow
   <ul>
   <li> heat transfer from one side of the gap (target=Modelica.Fluid.Dissipation.Utilities.Types.kc_evenGap.DevOne)</li>
   <li> heat transfer from both sides of the gap (target=Modelica.Fluid.Dissipation.Utilities.Types.kc_evenGap.DevBoth)</li>
   </ul></li>
<li> undeveloped fluid flow
   <ul>
   <li> heat transfer from one side of the gap (target=Modelica.Fluid.Dissipation.Utilities.Types.kc_evenGap.UndevOne)
       <ul>
       <li> Prandtl number 0.1 &le; Pr &le; 10 </li>
       </ul></li>
   <li> heat transfer from both sides of the gap (target=Modelica.Fluid.Dissipation.Utilities.Types.kc_evenGap.UndevBoth)
       <ul>
       <li> Prandtl number 0.1 &le; Pr &le; 1000</li>
       </ul></li>
   </ul></li>
</ul>

<h4>Geometry</h4>
<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/channel/pic_gap.png\" alt=\"pic_gap\"/>
</p>

<h4>Calculation</h4>
<p>
The mean convective heat transfer coefficient <b> kc</b> for an even gap is calculated through the corresponding Nusselt number <b> Nu_lam</b> according to <i>[VDI 2002, p. Gb 7, eq. 43]</i> :
</p>
<pre>
    Nu_lam = [(Nu_1)^3 + (Nu_2)^3 + (Nu_3)^3]^(1/3)
</pre>

<p>
with the corresponding mean convective heat transfer coefficient <b> kc </b> :
</p>

<pre>
    kc =  Nu_lam * lambda / d_hyd
</pre>

<p>
with
</p>

<table>
<tr><td><b> cp                      </b></td><td> as specific heat capacity at constant pressure [J/(kg.K)],</td></tr>
<tr><td><b> d_hyd = 2*s             </b></td><td> as hydraulic diameter of gap [m],</td></tr>
<tr><td><b> eta                     </b></td><td> as dynamic viscosity of fluid [Pa.s],</td></tr>
<tr><td><b> h                       </b></td><td> as height of cross sectional area in gap [m],</td></tr>
<tr><td><b> kc                      </b></td><td> as mean convective heat transfer coefficient [W/(m2.K)],</td></tr>
<tr><td><b> lambda                  </b></td><td> as heat conductivity of fluid [W/(m.K)],</td></tr>
<tr><td><b> L                       </b></td><td> as overflowed length of gap (normal to cross sectional area) [m] ,</td></tr>
<tr><td><b> Nu_lam                  </b></td><td> as mean Nusselt number [-], </td></tr>
<tr><td><b> Pr = eta*cp/lambda      </b></td><td> as Prandtl number [-],</td></tr>
<tr><td><b> rho                     </b></td><td> as fluid density [kg/m3],</td></tr>
<tr><td><b> s                       </b></td><td> as distance between parallel plates of cross sectional area [m],</td></tr>
<tr><td><b> Re = rho*v*d_hyd/eta    </b></td><td> as Reynolds number [-],</td></tr>
<tr><td><b> v                       </b></td><td> as mean velocity in gap [m/s].</td></tr>
</table>

<p>
The summands for the mean Nusselt number <b> Nu_lam </b> at a chosen fluid flow and heat transfer situation are calculated as follows:
</p>
<ul>
<li> developed fluid flow
   <ul>
   <li> heat transfer from one side of the gap (target=1)
        <ul>
            <li> Nu_1 = 4.861</li>
            <li> Nu_2 = 1.841*(Re*Pr*d_hyd/L)^(1/3)</li>
            <li> Nu_3 = 0</li>
        </ul></li>
   <li> heat transfer from both sides of the gap (target=2)
        <ul>
            <li> Nu_1 = 7.541</li>
            <li> Nu_2 = 1.841*(Re*Pr*d_hyd/L)^(1/3)</li>
            <li> Nu_3 = 0</li>
        </ul></li>
   </ul></li>
<li> undeveloped fluid flow
   <ul>
   <li> heat transfer from one side of the gap (target=3)
        <ul>
            <li> Nu_1 = 4.861</li>
            <li> Nu_2 = 1.841*(Re*Pr*d_hyd/L)^(1/3)</li>
            <li> Nu_3 = [2/(1+22*Pr)]^(1/6)*(Re*Pr*d_hyd/L)^(1/2)</li>
        </ul></li>
   <li> heat transfer from both sides of the gap (target=4)
        <ul>
            <li> Nu_1 = 7.541</li>
            <li> Nu_2 = 1.841*(Re*Pr*d_hyd/L)^(1/3)</li>
            <li> Nu_3 = [2/(1+22*Pr)]^(1/6)*(Re*Pr*d_hyd/L)^(1/2)</li>
        </ul></li>
   </ul></li>
</ul>

<p>
Note that the fluid properties shall be calculated with an arithmetic mean temperature out of the fluid flow temperatures at the entrance and the exit of the gap.
</p>

<h4>Verification</h4>
<p>
The mean Nusselt number <b> Nu_lam </b> representing the mean convective heat transfer coefficient <b> kc </b> in dependence of
the chosen fluid flow and heat transfer situations (targets) is shown in the figure below.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/channel/fig_channel_kc_evenGapLaminar.png\" alt=\"fig_channel_kc_evenGapLamina\"/>
</p>

<h4>References</h4>
<dl>
<dt>Bejan,A.:</dt>
    <dd><b>Heat transfer handbook</b>.
    Wiley, 2003.</dd>
<dt>VDI:</dt>
    <dd><b>VDI - W&auml;rmeatlas: Berechnungsbl&auml;tter f&uuml;r den W&auml;rme&uuml;bergang</b>.
    Springer Verlag, 9th edition, 2002.</dd>
</dl>
</html>"));
        end kc_evenGapLaminar;

        class kc_evenGapOverall
          extends Modelica.Icons.Information;
            annotation (Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for an laminar or turbulent fluid flow through an even gap at different fluid flow and heat transfer situations.
</p>

<h4>Functions <b>kc_evenGapOverall</b> and <b>kc_evenGapOverall_KC</b></h4>
<p>
There are basically three differences:
</p>
<ul>
<li>
The function <b>kc_evenGapOverall</b> is using <b>kc_evenGapOverall_KC</b> but offers additional output variables like e.g. Reynolds number or Nusselt number and failure status (an output of <b>1</b> means that the function is not valid for the inputs).</li>
<li>
Generally the  function <b>kc_evenGapOverall_KC</b> is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known mass flow rate.</li>
<li>
You can perform an inverse calculation from <b>kc_evenGapOverall_KC</b>, where an unknown mass flow rate is calculated out of a given mean convective heat transfer coefficient <b> kc </b>
</li>
</ul>

<h4>Restriction</h4>

<ul>
<li> developed fluid flow
   <ul>
   <li> heat transfer from one side of the gap (target=Modelica.Fluid.Dissipation.Utilities.Types.kc_evenGap.DevOne) </li>
   <li> heat transfer from both sides of the gap (target=Modelica.Fluid.Dissipation.Utilities.Types.kc_evenGap.DevBoth) </li>
   </ul></li>
<li> undeveloped fluid flow
   <ul>
   <li> heat transfer from one side of the gap (target=Modelica.Fluid.Dissipation.Utilities.Types.kc_evenGap.UndevOne)
       <ul>
       <li> Prandtl number 0.1 &le; Pr &le; 10 </li>
       </ul></li>
   <li> heat transfer from both sides of the gap (target=Modelica.Fluid.Dissipation.Utilities.Types.kc_evenGap.UndevBoth)
   <ul>
       <li> Prandtl number 0.1 &le; Pr &le; 1000 </li>
       </ul></li>
   </ul></li>
<li> turbulent regime always calculated for developed fluid flow and heat transfer from both sides of the gap (target=Modelica.Fluid.Dissipation.Utilities.Types.kc_evenGap.DevBoth)</li>
</ul>

<h4>Geometry and Calculation </h4>

<p>This heat transfer function enables a calculation of heat transfer coefficient for laminar and turbulent flow regime. The geometry, constant and fluid parameters of the function are the same as for
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapLaminar\">kc_evenGapLaminar</a>  and <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Channel.kc_evenGapTurbulent\">kc_evenGapTurbulent</a>.
</p>
<p>
The calculation conditions for laminar and turbulent flow is equal to the calculation in <b>kc_evenGapLaminar</b>
and <b>kc_evenGapTurbulent</b>. A smooth transition between both functions is carried out between 2200 &le; Re &le; 30000 (see figure below). </p>

<h4>Verification</h4>
<p>
The mean Nusselt number <b> Nu </b> representing the mean convective heat transfer coefficient <b> kc </b> for Prandtl numbers of different fluids in dependence of
the chosen fluid flow and heat transfer situations (targets) is shown in the figures below.
</p>

<ul>
   <li> Target 1: Developed fluid flow and heat transfer from one side of the gap</li>
   <li> Target 2: Developed fluid flow and heat transfer from both sides of the gap</li>
   <li> Target 3: Undeveloped fluid flow and heat transfer from one side of the gap</li>
   <li> Target 4: Undeveloped fluid flow and heat transfer from both sides of the gap</li>
</ul>
<p>
The verification for all targets is shown in the following figure w.r.t. the reference:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/channel/fig_channel_kc_evenGapOverall.png\" alt=\"fig_channel_kc_evenGapOverall\"/>
</p>

<h4>References</h4>
<dl>
<dt>Bejan,A.:</dt>
    <dd><b>Heat transfer handbook</b>.
    Wiley, 2003.</dd>
<dt>VDI:</dt>
    <dd><b>VDI - W&auml;rmeatlas: Berechnungsbl&auml;tter f&uuml;r den W&auml;rme&uuml;bergang</b>.
    Springer Verlag, 9th edition, 2002.</dd>
</dl>

</html>"));
        end kc_evenGapOverall;

        class kc_evenGapTurbulent
          extends Modelica.Icons.Information;
            annotation (Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for a developed turbulent fluid flow through an even gap at heat transfer from both sides.
</p>
<h4>Functions <b>kc_evenGapTurbulent</b> and <b>kc_evenGapTurbulent_KC</b></h4>
<p>
There are basically three differences:
</p>
<ul>
<li>
The function <b>kc_evenGapTurbulent</b> is using <b>kc_evenGapTurbulent_KC</b> but offers additional output variables like e.g. Reynolds number or Nusselt number and failure status (an output of <b>1</b> means that the function is not valid for the inputs).</li>
<li>
Generally the  function <b>kc_evenGapTurbulent_KC</b> is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known mass flow rate.</li>
<li>
You can perform an inverse calculation from <b>kc_evenGapTurbulent_KC</b>, where an unknown mass flow rate is calculated out of a given mean convective heat transfer coefficient <b> kc </b>
</li>
</ul>

<h4>Restriction</h4>

<ul>
<li> identical and constant wall temperatures</li>
<li> hydraulic diameter per gap length (d_hyd / L) &le; 1</li>
<li> 0.5 &le; Prandtl number Pr &le; 100) </li>
<li> turbulent regime (3e4 &le; Reynolds number &le; 1e6)</li>
<li> developed fluid flow</li>
<li> heat transfer from both sides of the gap (target = Modelica.Fluid.Dissipation.Utilities.Types.kc_evenGap.DevBoth)</li>
</ul>

<h4>Geometry</h4>
<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/channel/pic_gap.png\" alt=\"pic_gap\"/>
</p>

<h4>Calculation</h4>
<p>
The mean convective heat transfer coefficient <b> kc</b> for an even gap is calculated through the corresponding Nusselt number <b> Nu_turb</b> according to <i> Gnielinski in [VDI 2002, p. Gb 7, sec. 2.4]</i>
</p>
<pre>
    Nu_turb =(zeta/8)*Re*Pr/{1+12.7*[zeta/8]^(0.5)*[Pr^(2/3) -1]}*{1+[d_hyd/L]^(2/3)}
</pre>

<p>
where the pressure loss coefficient <b> zeta </b> according to <i> Konakov in [VDI 2002, p. Ga 5, eq. 27]</i> is determined by
</p>
<pre>
    zeta =  1/[1.8*log10(Re) - 1.5]^2
</pre>

<p>
resulting to the corresponding mean convective heat transfer coefficient <b> kc </b>
</p>
<pre>
    kc =  Nu_turb * lambda / d_hyd
</pre>

<p>
with
</p>

<table>
<tr><td><b> cp                      </b></td><td> as specific heat capacity at constant pressure [J/(kg.K)],</td></tr>
<tr><td><b> d_hyd = 2*s             </b></td><td> as hydraulic diameter of gap [m],</td></tr>
<tr><td><b> eta                     </b></td><td> as dynamic viscosity of fluid [Pa.s],</td></tr>
<tr><td><b> h                       </b></td><td> as height of cross sectional area in gap [m],</td></tr>
<tr><td><b> kc                      </b></td><td> as mean convective heat transfer coefficient [W/(m2.K)],</td></tr>
<tr><td><b> lambda                  </b></td><td> as heat conductivity of fluid [W/(m.K)],</td></tr>
<tr><td><b> L                       </b></td><td> as overflowed length of gap (normal to cross sectional area) [m] ,</td></tr>
<tr><td><b> Nu_turb                 </b></td><td> as mean Nusselt number for turbulent regime [-], </td></tr>
<tr><td><b> Pr = eta*cp/lambda      </b></td><td> as Prandtl number [-],</td></tr>
<tr><td><b> rho                     </b></td><td> as fluid density [kg/m3],</td></tr>
<tr><td><b> s                       </b></td><td> as distance between parallel plates of cross sectional area [m],</td></tr>
<tr><td><b> Re = rho*v*d_hyd/eta    </b></td><td> as Reynolds number [-],</td></tr>
<tr><td><b> v                       </b></td><td> as mean velocity in gap [m/s],</td></tr>
<tr><td><b> zeta                    </b></td><td> as pressure loss coefficient [-].</td></tr>
</table>

<p>
Note that the fluid flow properties shall be calculated with an arithmetic mean temperature out of the fluid flow temperatures at the entrance and the exit of the gap.
</p>

<h4>Verification</h4>
<p>
The mean Nusselt number <b> Nu_turb </b> representing the mean convective heat transfer coefficient <b> kc </b> in dependence of
the chosen fluid flow and heat transfer situations (targets) is shown in the figure below.
</p>
<ul>
   <li> Target 2: Developed fluid flow and heat transfer from both sides of the gap</li>
</ul>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/channel/fig_channel_kc_evenGapTurbulent.png\" alt=\"fig_channel_kc_evenGapTurbulent\"/>
</p>

<h4>References</h4>
<dl>
<dt>VDI:</dt>
    <dd><b>VDI - W&auml;rmeatlas: Berechnungsbl&auml;tter f&uuml;r den W&auml;rme&uuml;bergang</b>.
    Springer Verlag, 9th edition, 2002.</dd>
</dl>

</html>"));
        end kc_evenGapTurbulent;

        end Channel;

        package General
        extends Modelica.Icons.Information;

        class kc_approxForcedConvection
          extends Modelica.Icons.Information;
            annotation (Documentation(info="<html>
<p>
Approximate calculation of the mean convective heat transfer coefficient <b> kc </b> for forced convection with a fully developed fluid flow in a turbulent regime.
</p>

<h4>Functions <b>kc_approxForcedConvection</b> and <b>kc_approxForcedConvection_KC</b></h4>
<p>
There are basically three differences:
</p>
<ul>
<li>
The function <b>kc_approxForcedConvection</b> is using <b>kc_approxForcedConvection_KC</b> but offers additional output variables like e.g. Reynolds number or Nusselt number and failure status (an output of <b>1</b> means that the function is not valid for the inputs).</li>
<li>
Generally the  function <b>kc_approxForcedConvection_KC</b> is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known mass flow rate.</li>
<li>
You can perform an inverse calculation from <b>kc_approxForcedConvection_KC</b>, where an unknown mass flow rate is calculated out of a given mean convective heat transfer coefficient <b> kc </b>
</li>
</ul>

<h4>Restriction</h4>

<ul>
<li> Constant wall temperature <b> or </b> constant heat flux
<li> Turbulent regime (Reynolds number 2500 &lt; Re &lt; 1e6)
<li> Prandtl number 0.5 &le; Pr &le; 500
</ul>

<h4>Calculation</h4>
<p>
The mean convective heat transfer coefficient <b> kc </b> is approximated through different Nusselt number <b> Nu </b> correlations out of <i>[Bejan 2003, p. 424 ff]</i>. <br>
Roughest approximation according to Dittus/Boelter (1930):
</p>
<pre>
    Nu_1 = 0.023 * Re^(4/5) * Pr^(exp_Pr)
</pre>

<p>
Middle approximation according to Sieder/Tate (1936) considering the temperature dependence of the fluid properties:
</p>
<pre>
    Nu_2 = 0.023 * Re^(4/5) * Pr^(1/3) * (eta/eta_wall)^(0.14)
</pre>

<p>
Finest approximation according to Gnielinski (1976):
</p>
<pre>
    Nu_3 = 0.0214 * [Re^(0.8) - 100] * Pr^(0.4) for Pr &le; 1.5
         = 0.012 * [Re^(0.87) - 280] * Pr^(0.4) for Pr &gt; 1.5
</pre>

<p>
The mean convective heat transfer coefficient <b> kc </b> is calculated by:
</p>

<pre>
    kc =  Nu * lambda / d_hyd
</pre>

<p>
with
</p>

<table>
<tr><td><b> eta                          </b></td><td> as dynamic viscosity of fluid [Pa.s],</td></tr>
<tr><td><b> eta_wall                     </b></td><td> as dynamic viscosity of fluid at wall temperature [Pa.s],</td></tr>
<tr><td><b> exp_Pr                       </b></td><td> as exponent for Prandtl number w.r.t. Dittus/Boelter (0.4 for heating or 0.3 for cooling) [-],</td></tr>
<tr><td><b> kc                           </b></td><td> as mean convective heat transfer coefficient [W/(m2.K)],</td></tr>
<tr><td><b> lambda                       </b></td><td> as heat conductivity of fluid [W/(m.K)],</td></tr>
<tr><td><b> d_hyd                        </b></td><td> as hydraulic diameter [m],</td></tr>
<tr><td><b> Nu_1/2/3                     </b></td><td> as mean Nusselt number [-], </td></tr>
<tr><td><b> Pr                           </b></td><td> as Prandtl number [-],</td></tr>
<tr><td><b> Re                           </b></td><td> as Reynolds number [-].</td></tr>
</table>

<h4>Verification</h4>
<p>
The mean Nusselt number <b> Nu </b> representing the mean convective heat transfer coefficient <b> kc </b> for Prandtl numbers of different fluids is shown in the figure below. </p>
<p><b>Dittus/Boelter</b> (target = Modelica.Fluid.Dissipation.Utilities.Types.kc_general.Rough)
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/general/fig_kc_approxForcedConvection_T1.png\" alt=\"fig_kc_approxForcedConvection_T1\"/>
</p>

<p>
<b>Sieder/Tate</b> (Target = Modelica.Fluid.Dissipation.Utilities.Types.kc_general.Middle)
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/general/fig_kc_approxForcedConvection_T2.png\" alt=\"fig_kc_approxForcedConvection_T2\"/>
</p>

<p>
<b>Gnielinski</b> (Target = Modelica.Fluid.Dissipation.Utilities.Types.kc_general.Finest)
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/general/fig_kc_approxForcedConvection_T3.png\" alt=\"fig_kc_approxForcedConvection_T3\"/>
</p>

<p>
Note that all fluid properties shall be calculated with the mean temperature of the fluid between the entrance and the outlet of the generic device.
</p>

<h4>References</h4>
<dl>
<dt>Bejan,A.:</dt>
    <dd><b>Heat transfer handbook</b>.
    Wiley, 2003.</dd>
</dl>

</html>"));
        end kc_approxForcedConvection;
        end General;

        package HeatExchanger
        extends Modelica.Icons.Information;

        class kc_flatTube
          extends Modelica.Icons.Information;
            annotation (Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for the air-side heat transfer of heat exchangers with flat tubes and several fin geometries.
</p>
<h4>Functions <b>kc_flatTube</b> and <b>kc_flatTube_KC</b></h4>
<p>
There are basically three differences:
</p>
<ul>
<li>
The function <b>kc_flatTube</b> is using <b>kc_flatTube_KC</b> but offers additional output variables like e.g. Reynolds number or Nusselt number and failure status (an output of <b>1</b> means that the function is not valid for the inputs).</li>
<li>
Generally the  function <b>kc_flatTube_KC</b> is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known mass flow rate.</li>
<li>
You can perform an inverse calculation from <b>kc_flatTube_KC</b>, where an unknown mass flow rate is calculated out of a given mean convective heat transfer coefficient <b> kc </b>
</li>
</ul>

<h4>Restriction</h4>
<ul>
<li> According to the kind of fin geometry the calculation is valid in a range of <b> Re</b> from 100 to 5000. </li>
<li> medium = air </li>
</ul>

<h4>Geometry </h4>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/heatExchanger/pic_flatTube.png\" width=\"850\" alt=\"pic_flatTube\"/>
</p>

<h4>Calculation</h4>
<p>
The mean convective heat transfer coefficient <b> kc </b> for heat exchanger is calculated through the corresponding Coulburn factor <b> j </b>:
</p>
<pre>
    j = f(geometry, Re)
</pre>

<p>
with the resulting mean convective heat transfer coefficient <b> kc </b>
</p>

<pre>
    kc =  j * Re_L_p * Pr^(1/3) * lambda / L_p (Louver fin)
</pre>

 <p>
or
</p>

<pre>
    kc =  j * Re_D_h * Pr^(1/3) * lambda / D_h (Rectangular offset strip fin)
</pre>

<p>
with
</p>

<table>
<tr><td><b> D_h                        </b></td><td> as hydraulic diameter [m],</td></tr>
<tr><td><b> kc                         </b></td><td> as mean convective heat transfer coefficient [W/(m2K)],</td></tr>
<tr><td><b> lambda                     </b></td><td> as heat conductivity of fluid [W/(mK)],</td></tr>
<tr><td><b> L_p                        </b></td><td> as louver pitch [m],</td></tr>
<tr><td><b> Nu_D_h = kc*D_h/lambda     </b></td><td> as mean Nusselt number based on hydraulic diameter [-], </td></tr>
<tr><td><b> Nu_L_p = kc*L_p/lambda     </b></td><td> as mean Nusselt number based on louver pitch [-], </td></tr>
<tr><td><b> Pr = eta*cp/lambda         </b></td><td> as Prandtl number [-],</td></tr>
<tr><td><b> Re_D_h = rho*v*D_h/eta     </b></td><td> as Reynolds number based on hydraulic diameter [-],</td></tr>
<tr><td><b> Re_L_p = rho*v*L_p/eta     </b></td><td> as Reynolds number based on louver pitch [-],</td></tr>
</table>

<h4>Verification</h4>
<p>
The mean Nusselt number <b> Nu </b> representing the mean convective heat transfer coefficient <b> kc </b> is shown below for different fin geometries at similar dimensions.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/heatExchanger/fig_flatTube_kc.png\" alt=\"fig_flatTube_kc\"/>
</p>

<h4>References</h4>
<dl>
 <dt>Y.-J. CHANG and C.-C. WANG:</dt>
    <dd><b>A generalized heat transfer correlation for louver fin geometry</b>.
    In International Journal of Heat and Mass Transfer, volume 40, No. 3,  pages 533-544, 1997.</dd>
 <dt>Y.-J. CHANG and C.-C. WANG:</dt>
    <dd><b>Air Side Performance of Brazed Aluminium Heat Exchangers</b>.
    In Journal of Enhanced Heat Transfer, volume 3, No. 1,  pages 15-28, 1996.</dd>
 <dt>R.-M. Manglik, A.-E. Bergles:</dt>
    <dd><b>Heat Transfer and Pressure Drop Correlations for the Rectangular Offset Strip Fin Compact Heat Exchanger</b>.
    In Experimental Thermal and Fluid Science, volume 10, pages 171-180, 1995.</dd>
</dl>

</html>"));
        end kc_flatTube;

        class kc_roundTube
          extends Modelica.Icons.Information;
            annotation (Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for the air-side heat transfer of heat exchangers with round tubes and several fin geometries.
</p>
<h4>Functions <b>kc_roundTube</b> and <b>kc_roundTube_KC</b></h4>
<p>
There are basically three differences:
</p>
<ul>
<li>
The function <b>kc_roundTube</b> is using <b>kc_roundTube_KC</b> but offers additional output variables like e.g. Reynolds number or Nusselt number and failure status (an output of <b>1</b> means that the function is not valid for the inputs).</li>
<li>
Generally the  function <b>kc_roundTube_KC</b> is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known mass flow rate.</li>
<li>
You can perform an inverse calculation from <b>kc_roundTube_KC</b>, where an unknown mass flow rate is calculated out of a given mean convective heat transfer coefficient <b> kc </b>
</li>
</ul>

<h4>Restriction</h4>
<ul>
<li> According to the kind of fin geometry the calculation is valid in a range of <b> Re</b> from 300 to 8000. </li>
<li> medium = air </li>
</ul>

<h4>Geometry </h4>
<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/heatExchanger/pic_roundTube.png\" width=\"850\" alt=\"pic_roundTube\"/>
</p>

<h4>Calculation</h4>
<p>
The mean convective heat transfer coefficient <b> kc </b> for heat exchanger is calculated through the corresponding Coulburn factor <b> j </b>:
</p>

<pre>
    j = f(geometry, Re)
</pre>

<p>
with the resulting mean convective heat transfer coefficient <b> kc </b>
</p>

<pre>
    kc =  j * Re * Pr^(1/3) * lambda / D_c
</pre>

<p>
with
</p>

<table>
<tr><td><b> D_c                        </b></td><td> as fin collar diameter [m],</td></tr>
<tr><td><b> kc                         </b></td><td> as mean convective heat transfer coefficient [W/(m2K)],</td></tr>
<tr><td><b> lambda                     </b></td><td> as heat conductivity of fluid [W/(mK)],</td></tr>
<tr><td><b> Nu = kc*D_c/lambda         </b></td><td> as mean Nusselt number [-], </td></tr>
<tr><td><b> Pr = eta*cp/lambda         </b></td><td> as Prandtl number [-],</td></tr>
<tr><td><b> Re = rho*v*D_c/eta         </b></td><td> as Reynolds number [-],</td></tr>
</table>

<h4>Verification</h4>
<p>
The mean Nusselt number <b> Nu </b> representing the mean convective heat transfer coefficient <b> kc </b> is shown below for different fin geometries at similar dimensions.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/heatExchanger/fig_roundTube_kc.png\" alt=\"fig_roundTube_kc\"/>
</p>

<h4>References</h4>
<dl>
 <dt>C.-C. Wang, C.-T. Chang:</dt>
    <dd><b>Heat and mass transfer for plate fin-and-tube heat exchangers, with and without hydrophilic coating</b>.
    In International Journal of Heat and Mass Transfer, volume 41, pages 3109-3120, 1998.</dd>
 <dt>C.-C. Wang, C.-J. Lee, C.-T. Chang, S.-P. Lina:</dt>
    <dd><b>Heat transfer and friction correlation for compact louvered fin-and-tube heat exchangers</b>.
    In International Journal of Heat and Mass Transfer, volume 42, pages 1945-1956, 1999.</dd>
 <dt>C.-C. Wang, W.-H. Tao, C.-J. Chang:</dt>
    <dd><b>An investigation of the airside performance of the slit fin-and-tube heat exchangers</b>.
    In International Journal of Refrigeration, volume 22, pages 595-603, 1999.</dd>
 <dt>C.-C. Wang, W.-L. Fu, C.-T. Chang:</dt>
    <dd><b>Heat Transfer and Friction Characteristics of Typical Wavy Fin-and-Tube Heat Exchangers</b>.
    In Experimental Thermal and Fluid Science, volume 14, pages 174-186, 1997.</dd>
</dl>
</html>"));
        end kc_roundTube;

        end HeatExchanger;

        package HelicalPipe
        extends Modelica.Icons.Information;

        class kc_laminar
          extends Modelica.Icons.Information;

            annotation (Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for a helical pipe in the laminar flow regime.
</p>
<h4>Functions <b>kc_laminar</b> and <b>kc_laminar_KC</b></h4>
<p>
There are basically three differences:
</p>
<ul>
<li>
The function <b>kc_laminar</b> is using <b>kc_laminar_KC</b> but offers additional output variables like e.g. Reynolds number or Nusselt number and failure status (an output of <b>1</b> means that the function is not valid for the inputs).</li>
<li>
Generally the  function <b>kc_laminar_KC</b> is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known mass flow rate.</li>
<li>
You can perform an inverse calculation from <b>kc_laminar_KC</b>, where an unknown mass flow rate is calculated out of a given mean convective heat transfer coefficient <b> kc </b>
</li>
</ul>

<h4>Restriction</h4>

<ul>
  <li> laminar regime (Reynolds number &le; critical Reynolds number <b> Re_crit</b>) </li>
  <li> neglect influence of heat transfer direction (heating/cooling) according to <i>Sieder and Tate </i> </li>
</ul>

<p>
The critical Reynolds number <b> Re_crit </b> in a helical pipe depends on its mean curvature diameter <b> d_coil </b>.
The smaller the mean curvature diameter of the helical pipe, the
earlier the turbulent regime will start due to vortexes out of higher
centrifugal forces.
</p>

<h4>Geometry </h4>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/helicalPipe/pic_helicalPipe.png\" alt=\"pic_helicalPipe\"/>
</p>

<h4>Calculation</h4>
<p>
The mean convective heat transfer coefficient <b> kc </b> for helical pipes is calculated through the corresponding Nusselt number <b> Nu </b> according to <i>[VDI 2002, p. Gc 2, eq. 5]</i> :
</p>

<pre>    Nu = 3.66 + 0.08*[1 + 0.8*(d_hyd/d_coil)^0.9]*Re^m*Pr^(1/3)<br></pre>

<p>
with the exponent <b> m </b> for the Reynolds number
</p>

<pre>    m = 0.5 + 0.2903*(d_hyd/d_coil)^0.194</pre>

<p>
and the resulting mean convective heat transfer coefficient <b> kc </b>
</p>

<pre>    kc =  Nu * lambda / d_hyd</pre>

<p>
with
</p>

<table>

  <tbody>
    <tr>
      <td><b> d_mean                     </b></td>
      <td> as mean diameter of helical pipe [m],</td>
    </tr>

    <tr>
      <td><b> d_coil = f(geometry)       </b></td>
      <td> as mean curvature diameter of helical pipe [m],</td>
    </tr>

    <tr>
      <td><b> d_hyd                      </b></td>
      <td> as hydraulic diameter of the helical pipe [m],</td>
    </tr>

    <tr>
      <td><b> h                          </b></td>
      <td> as slope of helical pipe [m],</td>
    </tr>

    <tr>
      <td><b> kc                         </b></td>
      <td> as mean convective heat transfer coefficient [W/(m2K)],</td>
    </tr>

    <tr>
      <td><b> lambda                     </b></td>
      <td> as heat conductivity of fluid [W/(mK)],</td>
    </tr>

    <tr>
      <td><b> L                          </b></td>
      <td> as total length of helical pipe [m],</td>
    </tr>

    <tr>
      <td><b> Nu = kc*d_hyd/lambda       </b></td>
      <td> as mean Nusselt number [-], </td>
    </tr>

    <tr>
      <td><b> Pr = eta*cp/lambda         </b></td>
      <td> as Prandtl number [-],</td>
    </tr>

    <tr>
      <td><b> Re = rho*v*d_hyd/eta       </b></td>
      <td> as Reynolds number [-],</td>
    </tr>

    <tr>
      <td><b> Re_crit = f(geometry)      </b></td>
      <td> as critical Reynolds number [-].</td>
    </tr>

  </tbody>
</table>

<h4>Verification</h4>
<p>
The mean Nusselt number <b> Nu </b> representing the mean convective heat transfer coefficient <b> kc </b> is shown below for different numbers of turns <b> n_nt </b> at constant total length of the helical pipe.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/helicalPipe/fig_helicalPipe_kc_laminar.png\" alt=\"fig_helicalPipe_kc_laminar\"/>
</p>

<p>The convective heat transfer of a helical pipe is enhanced compared
to a straight pipe due to occurring turbulences resulting out of
centrifugal forces. The higher the number of turns, the better is the
convective heat transfer for the same length of a pipe.
</p>
<p>
Note that the ratio of hydraulic diameter to total length of helical pipe <b> d_hyd/L </b> has no remarkable influence on the coefficient of heat transfer <b> kc </b>.
</p>
<h4>References</h4>
<dl>
 <dt>GNIELINSKI, V.:</dt>
    <dd><b>Heat transfer and pressure drop in helically coiled tubes.</b>.
    In 8th International Heat Transfer Conference, volume 6, pages 2847-2854, Washington,1986. Hemisphere.</dd>
</dl>
</html>"));
        end kc_laminar;

        class kc_overall
          extends Modelica.Icons.Information;

            annotation (Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> of a helical pipe in a hydrodynamically developed laminar and turbulent flow regime.
</p>
<h4>Functions <b>kc_overall</b> and <b>kc_overall_KC</b></h4>
<p>
There are basically three differences:
</p>
<ul>
<li>
The function <b>kc_overall</b> is using <b>kc_overall_KC</b> but offers additional output variables like e.g. Reynolds number or Nusselt number and failure status (an output of <b>1</b> means that the function is not valid for the inputs).</li>
<li>
Generally the  function <b>kc_overall_KC</b> is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known mass flow rate.</li>
<li>
You can perform an inverse calculation from <b>kc_overall_KC</b>, where an unknown mass flow rate is calculated out of a given mean convective heat transfer coefficient <b> kc </b>
</li>
</ul>

<h4>Geometry and Calculation </h4>

<p>This heat transfer function enables a calculation of heat transfer coefficient for laminar and turbulent flow regime. The geometry, constant and fluid parameters of the function are the same as for
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_laminar\">kc_laminar</a>  and <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_turbulent\">kc_turbulent</a>.
</p>
<p>
The calculation conditions for laminar and turbulent flow is equal to the calculation in <b>kc_laminar</b>
and <b>kc_turbulent</b>. A smooth transition between both functions is carried out between 2200 &le; Re &le; 30000 (see figure below). </p>

<h4>Verification</h4>
<p>
The mean Nusselt number <b> Nu </b> representing the mean convective heat transfer coefficient <b> kc </b> is shown below for different numbers of turns <b> n_nt </b> at constant total length of the helical pipe.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/helicalPipe/fig_helicalPipe_kc_overall.png\" alt=\"fig_helicalPipe_kc_overall\"/>
</p>

<p>
The convective heat transfer of a helical pipe is enhanced compared to a straight pipe due to occurring turbulences resulting out of centrifugal forces. The higher the number of turns, the better is the convective heat transfer for the same length of a pipe.
</p>

<p>
Note that the ratio of hydraulic diameter to total length of helical pipe <b> d_hyd/L </b> has no remarkable influence on the coefficient of heat transfer <b> kc </b>.
</p>

<h4>References</h4>
<dl>
 <dt>GNIELINSKI, V.:</dt>
    <dd><b>Heat transfer and pressure drop in helically coiled tubes.</b>.
    In 8th International Heat Transfer Conference, volume 6, pages 2847?2854, Washington,1986. Hemisphere.</dd>
</dl>
</html>"));
        end kc_overall;

        class kc_turbulent
          extends Modelica.Icons.Information;

            annotation (Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> of a helical pipe for turbulent flow regime.
</p>
<h4>Functions <b>kc_turbulent</b> and <b>kc_turbulent_KC</b></h4>

<p>
There are basically three differences:
</p>
<ul>
<li>
The function <b>kc_turbulent</b> is using <b>kc_turbulent_KC</b> but offers additional output variables like e.g. Reynolds number or Nusselt number and failure status (an output of <b>1</b> means that the function is not valid for the inputs).
</li>
<li>
Generally the  function <b>kc_turbulent_KC</b> is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known mass flow rate.</li>
<li>
You can perform an inverse calculation from <b>kc_turbulent_KC</b>, where an unknown mass flow rate is calculated out of a given mean convective heat transfer coefficient <b> kc </b>
</li>
</ul>

<p>
The critical Reynolds number <b> Re_crit </b> in a helical pipe depends on its mean curvature diameter. The smaller the mean curvature diameter of the helical pipe <b> d_mean </b>, the earlier the turbulent regime will start due to vortexes out of higher centrifugal forces.
</p>
<h4>Geometry </h4>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/helicalPipe/pic_helicalPipe.png\" alt=\"pic_helicalPipe\"/>
</p>

<h4>Calculation</h4>
<p>
The mean convective heat transfer coefficient <b> kc </b> for helical pipes is calculated through the corresponding Nusselt number <b> Nu </b> according to <i>[VDI 2002, p. Ga 2, eq. 6]</i>:
</p>
<pre>
    Nu = (zeta_TOT/8)*Re*Pr/{1 + 12.7*(zeta_TOT/8)^0.5*[Pr^(2/3)-1]},
</pre>

<p>
where the influence of the pressure loss on the heat transfer calculation is considered through
</p>
<pre>
    zeta_TOT = 0.3164*Re^(-0.25) + 0.03*(d_hyd/d_coil)^(0.5) and
</pre>

<p>
and the resulting mean convective heat transfer coefficient <b> kc </b>
</p>

<pre>
    kc =  Nu * lambda / d_hyd
</pre>

<p>
with
</p>

<table>
<tr><td><b> d_mean                     </b></td><td> as mean diameter of helical pipe [m],</td></tr>
<tr><td><b> d_coil = f(geometry)       </b></td><td> as mean curvature diameter of helical pipe [m],</td></tr>
<tr><td><b> d_hyd                      </b></td><td> as hydraulic diameter of the helical pipe [m],</td></tr>
<tr><td><b> h                          </b></td><td> as slope of helical pipe [m],</td></tr>
<tr><td><b> kc                         </b></td><td> as mean convective heat transfer coefficient [W/(m2K)],</td></tr>
<tr><td><b> lambda                     </b></td><td> as heat conductivity of fluid [W/(mK)],</td></tr>
<tr><td><b> L                          </b></td><td> as total length of helical pipe [m],</td></tr>
<tr><td><b> Nu = kc*d_hyd/lambda       </b></td><td> as mean Nusselt number [-], </td></tr>
<tr><td><b> Pr = eta*cp/lambda         </b></td><td> as Prandtl number [-],</td></tr>
<tr><td><b> Re = rho*v*d_hyd/eta       </b></td><td> as Reynolds number [-],</td></tr>
<tr><td><b> Re_crit = f(geometry)      </b></td><td> as critical Reynolds number [-].</td></tr>
</table>

<h4>Verification</h4>
<p>
The mean Nusselt number <b> Nu </b> representing the mean convective heat transfer coefficient <b> kc </b> is shown below for different numbers of turns <b> n_nt </b> at constant total length of the helical pipe.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/helicalPipe/fig_helicalPipe_kc_turbulent.png\" alt=\"fig_helicalPipe_kc_turbulent\"/>
</p>

<p>
The convective heat transfer of a helical pipe is enhanced compared to a straight pipe due to occurring turbulences resulting out of centrifugal forces. The higher the number of turns, the better is the convective heat transfer for the same length of a pipe.
</p>

<p>
Note that the ratio of hydraulic diameter to total length of helical pipe <b> d_hyd/L </b> has no remarkable influence on the coefficient of heat transfer <b> kc </b>.
</p>

<h4>References</h4>
<dl>
 <dt>GNIELINSKI, V.:</dt>
    <dd><b>Heat transfer and pressure drop in helically coiled tubes.</b>.
    In 8th International Heat Transfer Conference, volume 6, pages 2847?2854, Washington,1986. Hemisphere.</dd>
</dl>
</html>"));
        end kc_turbulent;

        end HelicalPipe;

        package Plate
        extends Modelica.Icons.Information;

        class kc_laminar
          extends Modelica.Icons.Information;

            annotation (Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for a laminar fluid flow over an even surface.
</p>

<h4>Functions <b>kc_laminar</b> and <b>kc_laminar_KC</b></h4>
<p>
There are basically three differences:
</p>

<ul>
<li>
The function <b>kc_laminar</b> is using <b>kc_laminar_KC</b> but offers additional output variables like e.g. Reynolds number or Nusselt number and failure status (an output of <b>1</b> means that the function is not valid for the inputs).</li>
<li>
Generally the  function <b>kc_laminar_KC</b> is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known mass flow rate.</li>
<li>
You can perform an inverse calculation from <b>kc_laminar_KC</b>, where an unknown mass flow rate is calculated out of a given mean convective heat transfer coefficient <b> kc </b>
</li>
</ul>

<h4>Restriction</h4>

<ul>
<li> laminar regime (Reynolds number &le; 1e5)</li>
<li> Prandtl number 0.6 &le; Pr &le; 2000</li>
</ul>

<h4>Geometry </h4>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/plate/pic_plate.png\" alt=\"pic_plate\"/>
</p>

<h4>Calculation</h4>
<p>
The mean convective heat transfer coefficient <b> kc</b> for flat plate is calculated through the corresponding Nusselt number <b> Nu_lam</b> according to <i>[VDI 2002, p. Gd 1, eq. 1]</i> :
</p>
<pre>
    Nu_lam = 0.664 * Re^(0.5) * (Pr)^(1/3)
</pre>

<p>
and the corresponding mean convective heat transfer coefficient <b> kc </b>:
</p>
<pre>
    kc =  Nu_lam * lambda / L
</pre>

<p>
with
</p>

<table>
<tr><td><b> cp                 </b></td><td> as specific heat capacity at constant pressure [J/(kg.K)],</td></tr>
<tr><td><b> eta                </b></td><td> as dynamic viscosity of fluid [Pa.s],</td></tr>
<tr><td><b> kc                 </b></td><td> as mean convective heat transfer coefficient [W/(m2.K)],</td></tr>
<tr><td><b> lambda         </b></td><td> as heat conductivity of fluid [W/(m.K)],</td></tr>
<tr><td><b> L              </b></td><td> as length of plate [m],</td></tr>
<tr><td><b> Nu_lam                  </b></td><td> as mean Nusselt number for laminar regime [-], </td></tr>
<tr><td><b> Pr = eta*cp/lambda           </b></td><td> as Prandtl number [-],</td></tr>
<tr><td><b> rho          </b></td><td> as fluid density [kg/m3],</td></tr>
<tr><td><b> Re = rho*v*L/eta    </b></td><td> as Reynolds number [-].</td></tr>
</table>

<h4>Verification</h4>
<p>
The mean Nusselt number <b> Nu </b> in the laminar regime representing the mean convective heat transfer coefficient <b> kc </b> for Prandtl numbers of different fluids is shown in the figure below.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/plate/fig_plate_kc_laminar.png\" width=\"600\" alt=\"fig_plate_kc_laminar\"/>
</p>

<p>
Note that this function is best used in the laminar regime up to a Reynolds number <b> Re </b> smaller than 2300. There is a deviation w.r.t. literature due to the neglect of the turbulence influence in the transition regime even though this function is used inside its cited restrictions for a higher Reynolds number. The function
<a href=\"modelica://Modelica.Fluid.Dissipation.Utilities.SharedDocumentation.HeatTransfer.Plate.kc_overall\">kc_overall</a> is recommended for the simulation of a Reynolds number higher than 2300.
</p>
<h4>References</h4>
<dl>
<dt>VDI:</dt>
    <dd><b>VDI - W&auml;rmeatlas: Berechnungsbl&auml;tter f&uuml;r den W&auml;rme&uuml;bergang</b>.
    Springer Verlag, 9th edition, 2002.</dd>
</dl>

</html>"));
        end kc_laminar;

        class kc_overall
          extends Modelica.Icons.Information;

            annotation (Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for a laminar or turbulent fluid flow over an even surface.
</p>
<h4>Functions <b>kc_overall</b> and <b>kc_overall_KC</b></h4>
<p>
There are basically three differences:
</p>
<ul>
<li>
The function <b>kc_overall</b> is using <b>kc_overall_KC</b> but offers additional output variables like e.g. Reynolds number or Nusselt number and failure status (an output of <b>1</b> means that the function is not valid for the inputs).</li>
<li>
Generally the  function <b>kc_overall_KC</b> is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known mass flow rate.</li>
<li>
You can perform an inverse calculation from <b>kc_overall_KC</b>, where an unknown mass flow rate is calculated out of a given mean convective heat transfer coefficient <b> kc </b>
</li>
</ul>

<h4>Restriction</h4>
<ul>
<li> constant wall temperature</li>
<li> overall regime (Reynolds number 1e1 &lt; Re &lt; 1e7)</li>
<li> Prandtl number 0.6 &le; Pr &le; 2000</li>
</ul>

<h4>Geometry and Calculation </h4>
<p>This heat transfer function enables a calculation of heat transfer coefficient for laminar and turbulent flow regime. The geometry, constant and fluid parameters of the function are the same as for
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_laminar\">kc_laminar</a>  and <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.Plate.kc_turbulent\">kc_turbulent</a>.
</p>
<p>
The calculation conditions for laminar and turbulent flow is equal to the calculation in <b>kc_laminar</b>
and <b>kc_turbulent</b>. A smooth transition between both functions is carried out between 1e5 &le; Re &le; 5e5 (see figure below).
</p>
<h4>Verification</h4>
<p>
The mean Nusselt number <b> Nu = sqrt(Nu_lam^2 + Nu_turb^2) </b> representing the mean convective heat transfer coefficient <b> kc </b> for Prandtl numbers of different fluids is shown in the figure below.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/plate/fig_plate_kc_overall.png\" alt=\"fig_plate_kc_overall\"/>
</p>

<h4>References</h4>
<dl>
<dt>VDI:</dt>
    <dd><b>VDI - W&auml;rmeatlas: Berechnungsbl&auml;tter f&uuml;r den W&auml;rme&uuml;bergang</b>.
    Springer Verlag, 9th edition, 2002.</dd>
</dl>

</html>"));
        end kc_overall;

        class kc_turbulent
          extends Modelica.Icons.Information;

            annotation (Documentation(info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> for a hydrodynamically developed turbulent fluid flow over an even surface.
</p>
<h4>Functions <b>kc_turbulent</b> and <b>kc_turbulent_KC</b></h4>
<p>
There are basically three differences:
</p>
<ul>
<li>
The function <b>kc_turbulent</b> is using <b>kc_turbulent_KC</b> but offers additional output variables like e.g. Reynolds number or Nusselt number and failure status (an output of <b>1</b> means that the function is not valid for the inputs).</li>
<li>
Generally the  function <b>kc_turbulent_KC</b> is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known mass flow rate.</li>
<li>
You can perform an inverse calculation from <b>kc_turbulent_KC</b>, where an unknown mass flow rate is calculated out of a given mean convective heat transfer coefficient <b> kc </b>
</li>
</ul>

<h4>Restriction</h4>
<ul>
<li> constant wall temperature</li>
<li> turbulent regime (Reynolds number 5e5 &lt; Re &lt; 1e7)</li>
<li> Prandtl number 0.6 &le; Pr &le; 2000</li>
</ul>

<h4>Geometry </h4>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/plate/pic_plate.png\" alt=\"pic_plate\"/>
</p>

<h4>Calculation</h4>
<p>
The mean convective heat transfer coefficient <b> kc</b> for flat plate is calculated through the corresponding Nusselt number <b> Nu_turb</b> according to <i>[VDI 2002, p. Gd 1, eq. 2]</i>:
</p>

<pre>
    Nu_turb = (0.037 * Re^0.8 * Pr) / (1 + 2.443/Re^0.1 * (Pr^(2/3)-1))
</pre>

<p>
and the corresponding mean convective heat transfer coefficient <b> kc </b>:
</p>

<pre>
    kc =  Nu_turb * lambda / L
</pre>

<p>
with
</p>

<table>
<tr><td><b> cp          </b></td><td> as specific heat capacity at constant pressure [J/(kg.K)],</td></tr>
<tr><td><b> eta          </b></td><td> as dynamic viscosity of fluid [Pa.s],</td></tr>
<tr><td><b> kc          </b></td><td> as mean convective heat transfer coefficient [W/(m2.K)],</td></tr>
<tr><td><b> lambda         </b></td><td> as heat conductivity of fluid [W/(m.K)],</td></tr>
<tr><td><b> L              </b></td><td> as length of plate [m],</td></tr>
<tr><td><b> Nu_turb                 </b></td><td> as mean Nusselt number for turbulent regime [-], </td></tr>
<tr><td><b> Pr = eta*cp/lambda           </b></td><td> as Prandtl number [-],</td></tr>
<tr><td><b> rho          </b></td><td> as fluid density [kg/m3],</td></tr>
<tr><td><b> Re = v*rho*L/eta    </b></td><td> as Reynolds number [-].</td></tr>
</table>

<h4>Verification</h4>
<p>
The mean Nusselt number in turbulent regime <b> Nu </b> representing the mean convective heat transfer coefficient <b> kc </b> for Prandtl numbers of different fluids is shown in the figure below.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/plate/fig_plate_kc_turbulent.png\" alt=\"fig_plate_kc_turbulent\"/>
</p>


<h4>References</h4>
<dl>

<dt>VDI:</dt>
    <dd><b>VDI - W&auml;rmeatlas: Berechnungsbl&auml;tter f&uuml;r den W&auml;rme&uuml;bergang</b>.
    Springer Verlag, 9th edition, 2002.</dd>
</dl>

</html>"));
        end kc_turbulent;
        end Plate;

        package StraightPipe
        extends Modelica.Icons.Information;

        class kc_laminar
          extends Modelica.Icons.Information;

            annotation (Documentation(info="<html>
<p>
Calculation of mean convective heat transfer coefficient <b> kc </b> of a straight pipe at an uniform wall temperature <b> or </b> uniform heat flux <b>and</b> for a hydrodynamically developed <b>or</b> undeveloped laminar fluid flow.
</p>
<h4>Functions <b>kc_laminar</b> and <b>kc_laminar_KC</b></h4>
<p>
There are basically three differences:
</p>
<ul>
<li>
The function <b>kc_laminar</b> is using <b>kc_laminar_KC</b> but offers additional output variables like e.g. Reynolds number or Nusselt number and failure status (an output of <b>1</b> means that the function is not valid for the inputs).</li>
<li>
Generally the  function <b>kc_laminar_KC</b> is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known mass flow rate.</li>
<li>
You can perform an inverse calculation from <b>kc_laminar_KC</b>, where an unknown mass flow rate is calculated out of a given mean convective heat transfer coefficient <b> kc </b>
</li>
</ul>

<h4>Restriction</h4>
<ul>
<li> circular cross sectional area</li>
<li> uniform wall temperature (UWT) <b> or </b> uniform heat flux (UHF)</li>
<li> hydrodynamically developed fluid flow (DFF) <b> or </b> hydrodynamically undeveloped fluid flow (UFF)</li>
<li> 0.6 &le; Prandtl number &le; 1000</li>
<li> laminar regime (Reynolds number &le; 2000)</li>
</ul>

<h4>Geometry </h4>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/pressureLoss/straightPipe/pic_straightPipe.png\" alt=\"pic_straightPipe\"/>
</p>

<h4>Calculation</h4>
<p>
The mean convective heat transfer coefficient <b> kc </b> of a straight pipe in the laminar regime can be calculated for the following four heat transfer boundary conditions through its corresponding Nusselt number <b> Nu </b>:
</p>
<p>
<b> Uniform wall temperature in developed fluid flow (heatTransferBoundary == Modelica.Fluid.Dissipation.Utilities.Types.HeatTransferBoundary.UWTuDFF)</b> according to <i>[VDI 2002, p. Ga 2, eq. 6]</i> :
</p>

<pre>
    Nu_TD = [3.66^3 + 0.7^3 + {1.615*(Re*Pr*d_hyd/L)^1/3 - 0.7}^3]^1/3
</pre>

<p>
<b> Uniform heat flux in developed fluid flow (heatTransferBoundary == Modelica.Fluid.Dissipation.Utilities.Types.HeatTransferBoundary.UHFuDFF)</b> according to <i>[VDI 2002, p. Ga 4, eq. 19]</i> :
</p>
<pre>
    Nu_qD = [4.364^3 + 0.6^3 + {1.953*(Re*Pr*d_hyd/L)^1/3 - 0.6}^3]^1/3
</pre>

<p>
<b> Uniform wall temperature in undeveloped fluid flow (heatTransferBoundary == Modelica.Fluid.Dissipation.Utilities.Types.HeatTransferBoundary.UWTuUFF)</b> according to <i>[VDI 2002, p. Ga 2, eq. 12]</i> :
</p>
<pre>
    Nu_TU = [3.66^3 + 0.7^3 + {1.615*(Re*Pr*d_hyd/L)^1/3 - 0.7}^3 + {(2/[1+22*Pr])^1/6*(Re*Pr*d_hyd/L)^0.5}^3]^1/3
</pre>

<p>
<b> Uniform heat flux in developed fluid flow (heatTransferBoundary == Modelica.Fluid.Dissipation.Utilities.Types.HeatTransferBoundary.UHFuUFF)</b> according to <i>[VDI 2002, p. Ga 5, eq. 25]</i> :
</p>

<pre>
    Nu_qU = [4.364^3 + 0.6^3 + {1.953*(Re*Pr*d_hyd/L)^1/3 - 0.6}^3 + {0.924*Pr^1/3*[Re*d_hyd/L]^0.5}^3]^1/3.
</pre>

<p>
The corresponding mean convective heat transfer coefficient <b> kc </b> is determined w.r.t. the chosen heat transfer boundary by:
</p>

<pre>
    kc =  Nu * lambda / d_hyd
</pre>

<p>
with
</p>

<table>
<tr><td><b> d_hyd                    </b></td><td> as hydraulic diameter of straight pipe [m],</td></tr>
<tr><td><b> kc                       </b></td><td> as mean convective heat transfer coefficient [W/(m2K)],</td></tr>
<tr><td><b> lambda                   </b></td><td> as heat conductivity of fluid [W/(mK)],</td></tr>
<tr><td><b> L                        </b></td><td> as length of straight pipe [m],</td></tr>
<tr><td><b> Nu = kc*d_hyd/lambda     </b></td><td> as mean Nusselt number [-], </td></tr>
<tr><td><b> Pr = eta*cp/lambda       </b></td><td> as Prandtl number [-],</td></tr>
<tr><td><b> Re = rho*v*d_hyd/eta     </b></td><td> as Reynolds number [-],</td></tr>
<tr><td><b> v                        </b></td><td> as mean velocity [m/s].</td></tr>
</table>

<h4>Verification</h4>
<p>The mean Nusselt number <b> Nu </b> representing the mean convective heat transfer coefficient <b> kc </b> depending on four different heat transfer boundary conditions is shown in the figures below.
</p>
<p>
This verification has been done with the fluid properties of Water (Prandtl number Pr = 7) and a diameter to pipe length fraction of 0.1.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/straightPipe/fig_straightPipe_kc_laminar.png\" alt=\"fig_straightPipe_kc_laminar\"/>
</p>

<h4>References</h4>
<dl>
 <dt>Bejan,A.:</dt>
    <dd><b>Heat transfer handbook</b>.
    Wiley, 2003.</dd>
 <dt>VDI:</dt>
    <dd><b>VDI - W&auml;rmeatlas: Berechnungsbl&auml;tter f&uuml;r den W&auml;rme&uuml;bergang</b>.
    Springer Verlag, 9th edition, 2002.</dd>
</dl>

</html>"));
        end kc_laminar;

        class kc_overall
          extends Modelica.Icons.Information;

            annotation (Documentation(info="<html>
<p>
Calculation of mean convective heat transfer coefficient <b> kc </b> of a straight pipe at an uniform wall temperature <b> or </b> uniform heat flux <b> and </b> for a hydrodynamically developed <b>or</b> undeveloped laminar or turbulent fluid flow with neglect <b> or </b> consideration of pressure loss influence.
</p>
<h4>Functions <b>kc_overall</b> and <b>kc_overall_KC</b></h4>
<p>
There are basically three differences:
</p>
<ul>
<li>
The function <b>kc_overall</b> is using <b>kc_overall_KC</b> but offers additional output variables like e.g. Reynolds number or Nusselt number and failure status (an output of <b>1</b> means that the function is not valid for the inputs).</li>
<li>
Generally the  function <b>kc_overall_KC</b> is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known mass flow rate.</li>
<li>
You can perform an inverse calculation from <b>kc_overall_KC</b>, where an unknown mass flow rate is calculated out of a given mean convective heat transfer coefficient <b> kc </b>
</li>
</ul>

<h4>Restriction</h4>
<ul>
<li> circular cross sectional area </li>
<li> uniform wall temperature (UWT) <b> or </b> uniform heat flux (UHF) </li>
<li> hydrodynamically developed fluid flow </li>
<li> hydraulic diameter / length &le; 1 </li>
<li> 0.6 &le; Prandtl number &le; 1000 </li>
</ul>

<h4>Geometry and Calculation </h4>

<p>This heat transfer function enables a calculation of heat transfer coefficient for laminar and turbulent flow regime. The geometry, constant and fluid parameters of the function are the same as for
<a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_laminar\">kc_laminar</a>  and <a href=\"modelica://Modelica.Fluid.Dissipation.HeatTransfer.HelicalPipe.kc_turbulent\">kc_turbulent</a>.
</p>
<p>
The calculation conditions for laminar and turbulent flow is equal to the calculation in <b>kc_laminar</b>
and <b>kc_turbulent</b>. A smooth transition between both functions is carried out between 2200 &le; Re &le; 10000 (see figure below). </p>

<h4>Verification</h4>
<p>
The mean Nusselt number <b> Nu </b> representing the mean convective heat transfer coefficient <b> kc </b> is shown for the fluid properties of Water (Prandtl number Pr = 7) and a diameter to pipe length fraction of 0.1 in the figure below.
</p>

<p>
The following verification considers pressure loss influence (roughness =2).
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/straightPipe/fig_straightPipe_kc_overall.png\" alt=\"fig_straightPipe_kc_overall\"/>
</p>

<h4>References</h4>
<dl>
 <dt>Bejan,A.:</dt>
    <dd><b>Heat transfer handbook</b>.
    Wiley, 2003.</dd>
 <dt>VDI:</dt>
    <dd><b>VDI - W&auml;rmeatlas: Berechnungsbl&auml;tter f&uuml;r den W&auml;rme&uuml;bergang</b>.
    Springer Verlag, 9th edition, 2002.</dd>
</dl>

</html>"));
        end kc_overall;

        class kc_turbulent
          extends Modelica.Icons.Information;

            annotation (Documentation(info="<html>
<p>
Calculation of mean convective heat transfer coefficient <b> kc </b> of a straight pipe for a hydrodynamically developed turbulent fluid flow at uniform wall temperature <b> or </b> uniform heat flux with neglecting <b> or </b> considering of pressure loss influence.
</p>
<h4>Functions <b>kc_turbulent</b> and <b>kc_turbulent_KC</b></h4>
<p>
There are basically three differences:
</p>
<ul>
<li>
The function <b>kc_turbulent</b> is using <b>kc_turbulent_KC</b> but offers additional output variables like e.g. Reynolds number or Nusselt number and failure status (an output of <b>1</b> means that the function is not valid for the inputs).</li>
<li>
Generally the  function <b>kc_turbulent_KC</b> is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known mass flow rate.</li>
<li>
You can perform an inverse calculation from <b>kc_turbulent_KC</b>, where an unknown mass flow rate is calculated out of a given mean convective heat transfer coefficient <b> kc </b>
</li>
</ul>

<h4>Restriction</h4>

<ul>
<li> circular cross sectional area </li>
<li> hydrodynamically developed fluid flow </li>
<li> hydraulic diameter / length &le; 1 </li>
<li> 0.6 &le; Prandtl number &le; 1000 </li>
<li> turbulent flow regime (1e4 &le; Reynolds number &le; 1e6) </li>
</ul>

<h4>Geometry </h4>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/pressureLoss/straightPipe/pic_straightPipe.png\" alt=\"pic_straightPipe\"/>
</p>

<h4>Calculation</h4>
<p>
<b>Neglect pressure loss influence (roughness == 1):</b>
</p>
<p>
The mean convective heat transfer coefficient <b> kc </b> for smooth straight pipes is calculated through its corresponding Nusselt number <b> Nu </b> according to <i> [Dittus and Boelter in Bejan 2003, p. 424, eq. 5.76]</i>
</p>

<pre>
    Nu = 0.023 * Re^(4/5) * Pr^(1/3).
</pre>

<p>
<b>Consider pressure loss influence (roughness == 2):</b>
</p>

<p>
The mean convective heat transfer coefficient <b> kc </b> for rough straight pipes is calculated through its corresponding Nusselt number <b> Nu </b> according to <i>[Gnielinski in VDI 2002, p. Ga 5, eq. 26]</i>
</p>

<pre>
    Nu = (zeta/8)*Re*Pr/(1 + 12.7*(zeta/8)^0.5*(Pr^(2/3)-1))*(1+(d_hyd/L)^(2/3)),
</pre>

<p>
where the influence of the pressure loss on the heat transfer calculation is considered through
</p>

<pre>
    zeta =  (1.8*log10(Re)-1.5)^-2.
</pre>

<p>
The mean convective heat transfer coefficient <b> kc </b> in dependence of the chosen calculation (neglecting or considering of pressure loss influence) results into:
</p>

<pre>
    kc =  Nu * lambda / d_hyd
</pre>

<p>
with
</p>

<table>
<tr><td><b> d_hyd                      </b></td><td> as hydraulic diameter of straight pipe [m],</td></tr>
<tr><td><b> kc                         </b></td><td> as mean convective heat transfer coefficient [W/(m2K)],</td></tr>
<tr><td><b> lambda                     </b></td><td> as heat conductivity of fluid [W/(mK)],</td></tr>
<tr><td><b> L                          </b></td><td> as length of straight pipe [m],</td></tr>
<tr><td><b> Nu = kc*d_hyd/lambda       </b></td><td> as mean Nusselt number [-], </td></tr>
<tr><td><b> Pr = eta*cp/lambda         </b></td><td> as Prandtl number [-],</td></tr>
<tr><td><b> Re = rho*v*d_hyd/eta       </b></td><td> as Reynolds number [-],</td></tr>
<tr><td><b> v                          </b></td><td> as mean velocity [m/s],</td></tr>
<tr><td><b> zeta                       </b></td><td> as pressure loss coefficient [-]. </td></tr>
</table>

<p>
Note that there is no significant difference for the calculation of the mean Nusselt number <b> Nu </b> at a uniform wall temperature (UWT) or a uniform heat flux (UHF) as heat transfer boundary in the turbulent regime (Bejan 2003, p.303).
</p>

<h4>Verification</h4>
<p>
The mean Nusselt number <b> Nu </b> representing the mean convective heat transfer coefficient <b> kc </b> for Prandtl numbers of different fluids is shown in the figures below.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/straightPipe/fig_straightPipe_kc_turbulent.png\" alt=\"fig_straightPipe_kc_turbulent\"/>
</p>

<p>
Note that the higher the Prandtl number <b> Pr </b> there is a higher difference in Nusselt numbers <b> Nu </b> comparing the neglect and consideration of pressure loss.
</p>

<h4>References</h4>
<dl>
  <dt>Bejan,A.:</dt>
    <dd><b>Heat transfer handbook</b>.
    Wiley, 2003.</dd>
 <dt>VDI:</dt>
    <dd><b>VDI - W&auml;rmeatlas: Berechnungsbl&auml;tter f&uuml;r den W&auml;rme&uuml;bergang</b>.
    Springer Verlag, 9th edition, 2002.</dd>
</dl>

</html>"));
        end kc_turbulent;

        class kc_twoPhaseOverall
          extends Modelica.Icons.Information;

            annotation (Documentation(info="<html>
<p>
Calculation of local <b>two phase</b> heat transfer coefficient <b>kc_2ph </b>for (horizontal/vertical) <b>boiling</b> or (horizontal) <b>condensation</b> for an overall flow regime.
</p>

<h4>Restriction</h4>
<ul>
  <li>circular cross sectional area </li>
  <li>no subcooled boiling </li>
  <li>film condensation </li>
</ul>

<h4>Geometry </h4>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/pressureLoss/straightPipe/pic_straightPipe.png\" alt=\"pic_straightPipe\"/>
</p>

<h4>Calculation</h4>
<p><b>Boiling in a horizontal pipe (target = Modelica.Fluid.Dissipation.Utilities.Types.TwoPhaseHeatTransferTarget.BoilHor):</b></p>
<p>
The local two phase heat transfer coefficient <b> kc_2ph </b> during boiling in a <b>horizontal</b> straight pipe for an overall regime is calculated according to <i>[Gungor/Winterton 1986, p.354, eq. 2]</i> :
</p>

<pre>
    kc_2ph = E_fc*E_fc_hor*kc_fc+S_nb+S_nb_hor*kc_nb
</pre>

<p>
with
</p>

<table>
<tr><td><b> Bo</b>=qdot_A/(mdot_A*dh_lv)  </td><td> as boiling number [-],</td></tr>
<tr><td><b> dh_lv                         </b></td><td> as evaporation enthalpy [J/kg],</td></tr>
<tr><td><b> E_fc</b>=f(Bo,Fr_l,X_tt)      </td><td> as forced convection enhancement factor [-],</td></tr>
<tr><td><b> E_fc_hor</b> =f(Fr_l)         </td><td> as forced convection enhancement factor for horizontal straight pipes [-],</td></tr>
<tr><td><b> Fr_l                          </b></td><td> as Froude number assuming total mass flow rate flowing as liquid [-],</td></tr>
<tr><td><b> kc_2ph                        </b></td><td> as local two phase heat transfer coefficient [W/(m2K)],</td></tr>
<tr><td><b> kc_fc                         </b></td><td> as heat transfer coefficient considering forced convection [W/(m2K)],</td></tr>
<tr><td><b> kc_nb                         </b></td><td> as heat transfer coefficient considering nucleate boiling [W/(m2K)],</td></tr>
<tr><td><b> mdot_A                        </b></td><td> as total mass flow rate density [kg/(m2s)],</td></tr>
<tr><td><b> qdot_A                        </b></td><td> as heat flow rate density [W/m2],</td></tr>
<tr><td><b> Re_l                          </b></td><td> as Reynolds number assuming liquid mass flow rate flowing alone [-],</td></tr>
<tr><td><b> S_nb</b> =f(E_fc,Re_l)        </td><td> as suppression factor of nucleate boiling [-],</td></tr>
<tr><td><b> S_nb_hor</b> =f(Fr_l)         </td><td> as suppression factor of nucleate boiling for horizontal straight pipes [-],</td></tr>
<tr><td><b> x_flow                        </b></td><td> as mass flow rate quality [-],</td></tr>
<tr><td><b> X_tt</b> = f(x_flow)          </td><td> as Martinelli parameter [-].</td></tr>
</table>

<p><b>Boiling in a vertical pipe (target = Modelica.Fluid.Dissipation.Utilities.Types.TwoPhaseHeatTransferTarget.BoilVer):</b></p>
<p>
The local two phase heat transfer coefficient <b> kc_2ph </b> during boiling in a <b>vertical</b> straight pipe for an overall regime is calculated out of the correlations for boiling in a horizontal straight pipe, where the horizontal correction factors <b> E_fc_hor,S_nb_hor</b> are unity.
</p>
<p>
Please note that the correlations named above are not valid for subcooled boiling due to a different driving temperature for nucleate boiling and forced convection. At subcooled boiling there is no enhancement factor (no vapour generation) but the suppression factor remains effective.
</p>

<p><b>Condensation in a horizontal pipe (target = Modelica.Fluid.Dissipation.Utilities.Types.TwoPhaseHeatTransferTarget.CondHor):</b></p>
<p>
The local two phase heat transfer coefficient <b> kc_2ph </b> during condensation in a <b>horizontal</b> straight pipe for an overall regime is calculated according to <i>[Shah 1979, p.548, eq. 8]</i> :
</p>

<pre>
  kc_2ph = kc_1ph*[(1 - x_flow)^0.8 + 3.8*x_flow^0.76*(1 - x_flow)^0.04/p_red^0.38]
</pre>

<p>
where the convective heat transfer coefficient <b> kc_1ph </b> assuming the total mass flow rate is flowing as liquid according to <i>[Shah 1979, p.548, eq. 5]</i> :
</p>

<pre>
  kc_1ph = 0.023*Re_l^0.8*Pr_l^0.4*lambda_l/d_hyd
 </pre>

<p>
with
</p>

<table>
<tr><td><b> d_hyd                        </b></td><td> as hydraulic diameter [m],</td></tr>
<tr><td><b> kc_2ph                       </b></td><td> as local two phase heat transfer coefficient [W/(m2K)],</td></tr>
<tr><td><b> kc_1ph                       </b></td><td> as convective heat transfer coefficient assuming total mass flow rate is flowing as liquid [W/(m2K)],</td></tr>
<tr><td><b> lambda_l                     </b></td><td> as thermal conductivity of fluid  [W/(mK)],</td></tr>
<tr><td><b> pressure                     </b></td><td> as thermodynamic pressure of fluid [Pa],</td></tr>
<tr><td><b> p_crit                       </b></td><td> as critical pressure of fluid [Pa],</td></tr>
<tr><td><b> p_red</b> = pressure/p_crit  </td><td> as reduced pressure [-],</td></tr>
<tr><td><b> Pr_l                         </b></td><td> as Prandtl number assuming [-],</td></tr>
<tr><td><b> Re_l                         </b></td><td> as Reynolds number assuming <b>total</b> mass flow rate is flowing as liquid [-],</td></tr>
<tr><td><b> x_flow                       </b></td><td> as mass flow rate quality [-],</td></tr>
</table>

<h4>Verification</h4>
<p>The local two phase heat transfer coefficient <b>kc_2ph </b> during for horizontal and vertical boiling as well as for horizontal condensation is shown for a straight pipe in the figures below.</p>

<p><b>Boiling in a horizontal pipe (target = Modelica.Fluid.Dissipation.Utilities.Types.TwoPhaseHeatTransferTarget.BoilVer):</b></p>
<p>
Here the validation of the two phase heat transfer coefficient is shown for boiling in a horizontal straight pipe.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/straightPipe/fig_kc_twoPhaseOverall_KC_4.png\" alt=\"fig_kc_twoPhaseOverall\"/>
</p>

<p>The two phase heat transfer coefficient (<b>kc_2ph </b>) w.r.t. <i>Gungor/Winterton</i> is shown in dependence of the mass flow rate quality (<b>x_flow </b>) for different mass flow rate densities (<b>mdot_A </b>). The validation has been done with measurement results from <i>Kattan/Thome</i> for R134a as medium.</p>
<p>
The two phase heat transfer coefficient increases with increasing mass flow rate quality up to a maximum value. After that there is a rapid decrease of (<b>kc_2ph </b>) with increasing (<b>x_flow </b>). This can be explained with a partial dryout of the pipe wall for a high mass flow rate quality.
</p>

<p><b>Condensation in a horizontal pipe (target = Modelica.Fluid.Dissipation.Utilities.Types.TwoPhaseHeatTransferTarget.CondHor):</b></p>
<p>
Here the validation of the two phase heat transfer coefficient is shown for condensation in a horizontal straight pipe.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/heatTransfer/straightPipe/fig_kc_twoPhaseOverall_KC_2.png\" alt=\"fig_kc_twoPhaseOverall\"/>
</p>

<p>The two phase heat transfer coefficient (<b>kc_2ph </b>) w.r.t. <i>Shah</i> is shown in dependence of the mass flow rate quality (<b>x_flow </b>) for different mass flow rate densities (<b>mdot_A </b>). The validation has been done with measurement results from <i>Dobson/Chato</i> for R134a as medium.</p>

<h4>References</h4>
<dl><dt>Bejan,A.: </dt>
<dd><b>Heat transfer handbook</b>. Wiley, 2003. </dd>
<dt>M.K. Dobson and J.C. Chato: </dt>
<dd><b>Condensation in smooth horizontal tubes</b>. Journal of HeatTransfer, Vol.120, p.193-213, 1998. </dd>
<dt>Gungor, K.E. and R.H.S. Winterton: </dt>
<dd><b>A general correlation for flow boiling in tubes and annuli</b>, Int.J. Heat Mass Transfer, Vol.29, p.351-358, 1986. </dd>
<dt>N. Kattan and J.R. Thome: </dt>
<dd><b>Flow boiling in horizontal pipes: Part 2 - new heat transfer data for five refrigerants.</b>. Journal of Heat Transfer, Vol.120. p.148-155, 1998. </dd>
<dt>Shah, M.M.: </dt>
<dd><b>A general correlation for heat transfer during film condensation inside pipes</b>. Int. J. Heat Mass Transfer, Vol.22, p.547-556, 1979.</dd>
</dl></html>"));
        end kc_twoPhaseOverall;

        end StraightPipe;

      end HeatTransfer;

    package PressureLoss
      extends Modelica.Icons.Information;

    package Bend
      extends Modelica.Icons.Information;

    class dp_curvedOverall
     extends Modelica.Icons.Information;
    annotation(Documentation(info="<html>
<p>
Calculation of pressure loss in curved bends at overall flow regime for incompressible and single-phase fluid flow through circular cross sectional area considering surface roughness.
</p>
<h4>Restriction</h4>
<p>
This function shall be used inside of the restricted limits according to the referenced literature.
</p>

<ul>
<li><b>circular cross sectional area </b></li>
<li><b>0.5 &le; curvature radius / diameter &le; 3 </b><i>[Idelchik 2006, p. 357, diag. 6-1] </i></li>
<li><b>length of bend along curved axis / diameter &ge; 10 </b><i>[Idelchik 2006, p. 357, diag. 6-1] </i></li>
<li><b>angle of curvature smaller than 180&deg; (delta &le; 180) </b><i>[Idelchik 2006, p. 357, diag. 6-1] </i></li>
</ul>

<h4>Geometry</h4>
<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/pressureLoss/bend/pic_circularBend.png\" alt=\"pic_circularBend\"/>
</p>

<h4>Calculation</h4>
<p>
The pressure loss <b>dp </b>for curved bends is determined by:
</p>
<pre>
    dp = zeta_TOT * (rho/2) * velocity^2
</pre>
<p>
with
</p>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"><tr>
<td><p><b>rho </b></p></td>
<td><p>as density of fluid [kg/m3],</p></td>
</tr>
<tr>
<td><p><b>velocity </b></p></td>
<td><p>as mean velocity [m/s],</p></td>
</tr>
<tr>
<td><p><b>zeta_TOT </b></p></td>
<td><p>as pressure loss coefficient [-].</p></td>
</tr>
</table>
<p>
<b>Curved bends with relative curvature radius R_0/d_hyd &le; 3 </b>according to <i>[Idelchik 2006, p. 357, diag. 6-1]</i>
</p>
<p>
The pressure loss of curved bends is similar to its calculation in straight pipes. There are three different flow regimes observed (laminar,transition,turbulent). The turbulent regime is further separated into sections with a dependence or independence of the local resistance coefficient (<b>zeta_LOC </b>) on Reynolds number. The local resistance coefficient (<b>zeta_LOC</b>) of a curved bend is calculated in dependence of the flow regime as follows:
</p>
<ul>
<li><p><b>Laminar regime (Re &le; Re_lam_leave)</b>: </p>
<pre>      zeta_LOC = A2/Re + A1*B1*C1</pre></li>
<li><p><b>Transition regime (Re_lam_leave &le; 4e4)</b></p>
<p> This calculation is done using a smoothing function interpolating between the laminar and the first turbulent flow regime.</p></li>
<li><p><b>Turbulent regime (4e4 &le; 3e5) with dependence </b> of local resistance coefficient on Reynolds number: </p>
<pre>      zeta_LOC = k_Re * (A1*B1*C1)</pre>
<p>where <b>k_Re</b> depends on the relative curvature radius <b>R_0/d_hyd </b></p>
<pre>
      k_Re = 1 + 4400/Re              for 0.50 &lt; r/d_hyd &lt; 0.55
      k_Re = 5.45/Re^(0.118)          for 0.55 &le; r/d_hyd &lt; 0.70
      k_Re = 11.5/Re^(0.19)           for 0.70 &le; r/d_hyd &lt; 3.00</pre></li>
<li><p><b>Turbulent regime (Re &ge; 3e5) with independence </b>of local resistance coefficient on Reynolds number </p>
<pre>      zeta_LOC = A1*B1*C1</pre></li>
</ul>

<p>with </p>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"><tr>
<td><p><b>A1 </b></p></td>
<td><p>as coefficient considering effect of angle of turning (delta) [-],</p></td>
</tr>
<tr>
<td><p><b>A2 </b></p></td>
<td><p>as coefficient considering effect for laminar regime [-],</p></td>
</tr>
<tr>
<td><p><b>B1 </b></p></td>
<td><p>as coefficient considering effect of relative curvature radius (R_0/d_hyd) [-],</p></td>
</tr>
<tr>
<td><p><b>C1=1 </b></p></td>
<td><p>as coefficient considering relative elongation of cross sectional area (here: circular cross sectional area) [-],</p></td>
</tr>
<tr>
<td><p><b>k_Re </b></p></td>
<td><p>as coefficient considering influence of laminar regime in transition regime [-],</p></td>
</tr>
<tr>
<td><p><b>Re </b></p></td>
<td><p>as Reynolds number [-].</p></td>
</tr>
</table>
<p><br/><br/>The pressure loss coefficient <b>zeta_TOT </b>of a curved bend including pressure loss due to friction is determined by its local resistance coefficient <b>zeta_LOC </b>multiplied with a correction factor <b>CF </b>for surface roughness according to <i>[Miller, p. 209, eq. 9.4]:</i> </p>
<pre>    zeta_TOT = CF*zeta_LOC </pre>
<p>where the correction factor <b>CF </b>is determined from the Darcy friction factor of a straight pipe having the bend flow path length </p>
<pre>    CF = 1 + (lambda_FRI_rough * pi * delta/d_hyd) / zeta_LOC</pre>
<p>and the Darcy friction factors <b>lambda_FRI_rough </b>is calculated with an approximated Colebrook-White law according to <i>[Miller, p. 191, eq. 8.4]:</i> </p>
<pre>    lambda_FRI_rough = 0.25*(lg(K/(3.7*d_hyd) + 5.74/Re^0.9))^-2</pre>
<p>with </p>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"><tr>
<td><p><b>delta </b></p></td>
<td><p>as curvature radiant [rad],</p></td>
</tr>
<tr>
<td><p><b>d_hyd </b></p></td>
<td><p>as hydraulic diameter [m],</p></td>
</tr>
<tr>
<td><p><b>K</b> </p></td>
<td><p>as absolute roughness (average height of surface asperities) [m],</p></td>
</tr>
<tr>
<td><p><b>lambda_FRI_rough </b></p></td>
<td><p>as Darcy friction factor[-],</p></td>
</tr>
<tr>
<td><p><b>Re </b></p></td>
<td><p>as Reynolds number [m],</p></td>
</tr>
<tr>
<td><p><b>zeta_LOC </b></p></td>
<td><p>as local resistance coefficient [-],</p></td>
</tr>
<tr>
<td><p><b>zeta_TOT </b></p></td>
<td><p>as pressure loss coefficient [-].</p></td>
</tr>
</table>
<p><br/>The correction for surface roughness through <b>CF </b>is used only in the turbulent regime, where the fluid flow is influenced by surface asperities not covered by a laminar boundary layer. The turbulent regime starts at <b>Re &ge; 4e4 </b>according to <i>[Idelchik 2006, p. 336, sec. 15]</i>. There is no correction due to roughness in the laminar regime up to <b>Re &le; 6.5e3 </b>according to <i>[Idelchik 2006, p. 336, sec. 15]</i>. </p>
<p>Nevertheless the transition point from the laminar to the transition regime is shifted to smaller Reynolds numbers for an increasing absolute roughness. This effect is considered according to <i>[Samoilenko in Idelchik 2006, p. 81, sec. 2-1-21]</i> as: </p>
<pre>    Re_lam_leave = 754*exp(if k &le; 0.007 then 0.0065/0.007 else 0.0065/k)</pre>
<p>with </p>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"><tr>
<td><p><b>k = K /d_hyd </b></p></td>
<td><p>as relative roughness [-],</p></td>
</tr>
<tr>
<td><p><b>Re_lam_leave </b></p></td>
<td><p>as Reynolds number for leaving laminar regime [-].</p></td>
</tr>
</table>
<p>Note that the beginning of the laminar regime cannot be beneath <b>Re &le; 1e2 </b>. </p>
<h4>Verification</h4>
<p>The pressure loss coefficient <b>zeta_TOT </b>of a curved bend in dependence of the Reynolds number <b>Re </b>for different relative curvature radii <b>R_0/d_hyd </b>and different angles of turning <b>delta </b>is shown in the figures below. </p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/pressureLoss/bend/fig_bend_dp_curvedOverall_DPvsMFLOW.png\" alt=\"fig_bend_dp_curvedOverall_DPvsMFLOW\"/>
</p>

<p>There are deviations of the pressure loss coefficient <b>zeta_TOT</b> comparing different references. Usually these deviations in the transition regime have to be accepted due to an uncertainty for the determination of comparable boundary conditions in the different references. Nevertheless these calculations cover the usual range of pressure loss coefficients for a curved bend. The pressure loss coefficient <b>zeta_TOT </b>for the same geometry can be adjusted via varying the average height of surface asperities <b>K</b> for calibration. </p>
<p>The pressure loss in dependence of the mass flow rate of water is shown for different relative curvature radii: </p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/pressureLoss/bend/fig_bend_dp_curvedOverall_DPvsMFLOWwrtRD.png\" alt=\"fig_bend_dp_curvedOverall_DPvsMFLOWwrtRD\"/>
</p>

<p>The pressure loss in dependence of the mass flow rate of water is shown for different angles of turning: </p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Dissipation/pressureLoss/bend/fig_bend_dp_curvedOverall_DPvsMFLOWwrtDelta.png\" alt=\"fig_bend_dp_curvedOverall_DPvsMFLOWwrtRD\"/>
</p>

<p>Note that there is a small deviation between the compressible and incompressible calculation due to the lack of a direct analytical invertibility.</p>

<h4>References</h4>
<dl><dt>Elmqvist,H., M.Otter and S.E. Cellier: </dt>
<dd><b>Inline integration: A new mixed symbolic / numeric approach for solving differential-algebraic equation systems.</b>. In Proceedings of European Simulation MultiConference, Praque, 1995.</dd>
<dt>Idelchik,I.E.: </dt>
<dd><b>Handbook of hydraulic resistance</b>. Jaico Publishing House, Mumbai, 3rd edition, 2006.</dd>
<dt>Miller,D.S.: </dt>
<dd><b>Internal flow systems</b>. volume 5th of BHRA Fluid Engineering Series.BHRA Fluid Engineering, 1984. </dd>
<dt>Samoilenko,L.A.: </dt>
