within Modelica.Fluid.Examples;
package AST_BatchPlant
  "Model of the experimental batch plant at Process Control Laboratory at University of Dortmund (Prof. Engell)"
  extends Modelica.Icons.ExamplesPackage;

  model BatchPlant_StandardWater
      extends Modelica.Icons.Example;
    replaceable package BatchMedium = Modelica.Media.Water.StandardWater constrainedby
      Modelica.Media.Interfaces.PartialTwoPhaseMedium "Component media";

  /*
  replaceable package BatchMedium =Modelica.Media.Electrolytes.WaterNaCl extends
    Modelica.Media.Interfaces.PartialTwoPhaseMedium "Component media";
*/

    parameter Modelica.SIunits.Length pipeDiameter = 0.01;

    BaseClasses.TankWith3InletOutletArraysWithEvaporatorCondensor B5(
      redeclare package Medium = BatchMedium,
      height=0.5,
      n_SidePorts=1,
      V0=0.001,
      n_BottomPorts=1,
      bottom_pipeArea={0.0001},
      top_pipeArea={0.0001},
      n_TopPorts=1,
      min_level_for_heating=0.0001,
      level_start=0.0009,
      crossArea=0.05,
      initType=BaseClasses.Init.InitialValues,
      side_pipeArea={0.0001},
      redeclare model HeatTransfer =
          Modelica.Fluid.Vessels.BaseClasses.HeatTransfer.IdealHeatTransfer (k=
              4.9))
      annotation (Placement(transformation(extent={{-110,-60},{-30,-20}})));
    Modelica.Fluid.Valves.ValveDiscrete V12(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(
          origin={-90,2},
          extent={{-10,-10},{10,10}},
          rotation=90)));
    Modelica.Fluid.Valves.ValveDiscrete V15(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(
          origin={-90,-82},
          extent={{10,-10},{-10,10}},
          rotation=90)));
    Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow HeatB5
      annotation (Placement(transformation(extent={{-150,-50},{-130,-30}})));
    Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow CoolingB7
      annotation (Placement(transformation(extent={{-150,-130},{-130,-110}})));
    Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow CoolingB6
      annotation (Placement(transformation(
          origin={110,-60},
          extent={{-10,-10},{10,10}},
          rotation=180)));

    Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.Controller controller(
        Transition3(enableTimer=true, waitTime=60), Transition7(
        condition=true,
        enableTimer=true,
        waitTime=300))       annotation (Placement(transformation(extent={{60,38},
              {100,78}})));

    Modelica.Fluid.Valves.ValveDiscrete V11(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(extent={{-50,80},{-70,100}})));
    Modelica.Fluid.Valves.ValveDiscrete V8(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(
          origin={-90,160},
          extent={{10,-10},{-10,10}},
          rotation=90)));
    Modelica.Fluid.Valves.ValveDiscrete V9(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(
          origin={70,160},
          extent={{10,10},{-10,-10}},
          rotation=90)));
    Modelica.Fluid.Valves.ValveDiscrete V2(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(extent={{-60,230},{-40,250}})));
    Modelica.Fluid.Valves.ValveDiscrete V4(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(extent={{40,230},{20,250}})));
    Modelica.Fluid.Valves.ValveDiscrete V3(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(extent={{-150,210},{-130,230}})));
    Fittings.TeeJunctionIdeal volume2(
      redeclare package Medium = BatchMedium)
               annotation (Placement(transformation(
          origin={-180,220},
          extent={{-10,10},{10,-10}},
          rotation=90)));
    Modelica.Fluid.Valves.ValveDiscrete V6(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(extent={{130,210},{110,230}})));
    Fittings.TeeJunctionIdeal volume8(
      redeclare package Medium = BatchMedium)
               annotation (Placement(transformation(
          origin={160,220},
          extent={{-10,-10},{10,10}},
          rotation=90)));
    Modelica.Fluid.Valves.ValveDiscrete V23(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(
          origin={-110,-250},
          extent={{-10,10},{10,-10}},
          rotation=180)));
    Modelica.Fluid.Valves.ValveDiscrete V1(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(
          origin={-180,110},
          extent={{-10,10},{10,-10}},
          rotation=90)));
    Modelica.Fluid.Valves.ValveDiscrete V22(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(
          origin={-180,-170},
          extent={{-10,10},{10,-10}},
          rotation=90)));
    Modelica.Fluid.Valves.ValveDiscrete V5(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(
          origin={160,110},
          extent={{10,-10},{-10,10}},
          rotation=270)));
    Modelica.Fluid.Valves.ValveDiscrete V24(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(
          origin={90,-250},
          extent={{10,10},{-10,-10}},
          rotation=180)));
    Modelica.Fluid.Valves.ValveDiscrete V25(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(
          origin={160,-170},
          extent={{10,-10},{-10,10}},
          rotation=270)));
    Modelica.Fluid.Valves.ValveDiscrete V20(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(
          origin={60,-210},
          extent={{10,10},{-10,-10}},
          rotation=90)));
    Modelica.Fluid.Valves.ValveDiscrete V19(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(
          origin={10,-200},
          extent={{-10,10},{10,-10}},
          rotation=180)));
    Modelica.Fluid.Valves.ValveDiscrete V10(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(
          origin={-21,-170},
          extent={{10,10},{-10,-10}},
          rotation=90)));
    Modelica.Fluid.Valves.ValveDiscrete V21(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(
          origin={30,-250},
          extent={{10,10},{-10,-10}},
          rotation=180)));
    Modelica.Fluid.Fittings.TeeJunctionVolume volume5(
      redeclare package Medium = BatchMedium,
      V=0.001) annotation (Placement(transformation(extent={{50,-260},{70,-240}})));
    Modelica.Fluid.Valves.ValveDiscrete V18(
      redeclare package Medium = BatchMedium,
      m_flow_nominal = 1,
      dp_nominal = 100)
      annotation (Placement(transformation(
          origin={-50,-200},
          extent={{10,10},{-10,-10}},
          rotation=180)));
    Machines.PrescribedPump P1(
      redeclare package Medium = BatchMedium,
      m_flow_start=0.1,
      N_nominal=200,
      use_N_in=true,
      redeclare model Monitoring =
          Modelica.Fluid.Machines.BaseClasses.PumpMonitoring.PumpMonitoringNPSH,
      V(displayUnit="ml") = 0.0001,
      energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
      massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
      redeclare function flowCharacteristic =
          Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.quadraticFlow
          (V_flow_nominal={0,0.1e-3,0.15e-3}, head_nominal={10,5,0}),
      p_a_start=100000,
      p_b_start=100000)
      annotation (Placement(transformation(extent={{-140,-260},{-160,-240}})));
    Machines.PrescribedPump P2(
      redeclare package Medium = BatchMedium,
      m_flow_start=0.1,
      N_nominal=200,
      use_N_in=true,
      redeclare model Monitoring =
          Modelica.Fluid.Machines.BaseClasses.PumpMonitoring.PumpMonitoringNPSH,
      V(displayUnit="ml") = 0.0001,
      energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
      massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
      redeclare function flowCharacteristic =
          Modelica.Fluid.Machines.BaseClasses.PumpCharacteristics.quadraticFlow
          (V_flow_nominal={0,0.1e-3,0.15e-3}, head_nominal={10,5,0}),
      p_a_start=100000,
      p_b_start=100000)
      annotation (Placement(transformation(extent={{120,-260},{140,-240}})));
    Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.TankWithTopPorts B1(
      level_start=0.2,
      redeclare package Medium = BatchMedium,
      height=0.5,
      crossArea=0.05,
      V0=0.0001,
      nTopPorts=1,
      nPorts=1,
      portsData={Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
                                                                 diameter=0.011,
          height=0)},
      stiffCharacteristicForEmptyPort=false)
                         annotation (Placement(transformation(extent={{-110,180},
              {-70,220}})));
    inner Modelica.Fluid.System system(energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
                          annotation (Placement(transformation(extent={{180,250},
              {200,270}})));
    Modelica.Blocks.Logical.TriggeredTrapezoid P1_on(               rising=0,
        amplitude=200)
      annotation (Placement(transformation(extent={{-122,-230},{-142,-210}})));
    Modelica.Blocks.Logical.TriggeredTrapezoid P2_on(              rising=0,
        amplitude=200)
      annotation (Placement(transformation(extent={{100,-230},{120,-210}})));
    Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.TankWithTopPorts B2(
      level_start=0.2,
      redeclare package Medium = BatchMedium,
      height=0.5,
      crossArea=0.05,
      V0=0.0001,
      nTopPorts=1,
      nPorts=1,
      portsData={Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
                                                                 diameter=0.011,
          height=0)},
      stiffCharacteristicForEmptyPort=false)
                         annotation (Placement(transformation(extent={{50,180},
              {90,220}})));
    Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.TankWithTopPorts B3(
      redeclare package Medium = BatchMedium,
      height=0.5,
      crossArea=0.05,
      V0=0.0001,
      nTopPorts=2,
      nPorts=2,
      portsData={Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
                                                                 diameter=0.011,
          height=0),Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(diameter=
           0.011, height=0)},
      level_start=0.02,
      stiffCharacteristicForEmptyPort=false)
                         annotation (Placement(transformation(extent={{-30,100},
              {10,140}})));
    Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.TankWithTopPorts B4(
      redeclare package Medium = BatchMedium,
      height=0.5,
      crossArea=0.05,
      V0=0.0001,
      level_start=0.015,
      nTopPorts=1,
      nPorts=1,
      portsData={Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
                                                                 diameter=0.011,
          height=0)},
      stiffCharacteristicForEmptyPort=false)
                         annotation (Placement(transformation(extent={{-110,30},
              {-70,70}})));
    Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.TankWithTopPorts B7(
      redeclare package Medium = BatchMedium,
      V0=0.0001,
      nTopPorts=1,
      nPorts=1,
      portsData={Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
                                                                 diameter=0.011,
          height=0)},
      level_start=0.009,
      height=0.5,
      crossArea=0.05,
      stiffCharacteristicForEmptyPort=false,
      use_HeatTransfer=true,
      T_start=298,
      redeclare model HeatTransfer =
          Modelica.Fluid.Vessels.BaseClasses.HeatTransfer.IdealHeatTransfer (k=
              4.9))      annotation (Placement(transformation(extent={{-110,
              -140},{-70,-100}})));
    Pipes.DynamicPipe pipeB1B2(
      redeclare package Medium = BatchMedium,
      length=1,
      diameter=pipeDiameter,
      height_ab=0) annotation (Placement(transformation(extent={{0,230},{-20,
              250}})));
    Pipes.StaticPipe pipeB1B3(
      redeclare package Medium = BatchMedium,
      length=1,
      redeclare model FlowModel =
          Modelica.Fluid.Pipes.BaseClasses.FlowModels.DetailedPipeFlow,
      diameter=pipeDiameter,
      height_ab=-0.1)
      annotation (Placement(transformation(extent={{-70,134},{-50,154}})));
    Pipes.StaticPipe pipeB2B3(
      redeclare package Medium = BatchMedium,
      length=1,
      redeclare model FlowModel =
          Modelica.Fluid.Pipes.BaseClasses.FlowModels.DetailedPipeFlow,
      diameter=pipeDiameter,
      height_ab=-0.1)
      annotation (Placement(transformation(extent={{50,134},{30,154}})));
    Pipes.StaticPipe pipeB1B1(
      redeclare package Medium = BatchMedium,
      diameter=pipeDiameter,
      length=1,
      height_ab=-0.5)
      annotation (Placement(transformation(
          origin={-8,10},
          extent={{10,10},{-10,-10}},
          rotation=90)));
    Pipes.StaticPipe pipeB6Pump(
      redeclare package Medium = BatchMedium,
      length=0.5,
      diameter=pipeDiameter,
      height_ab=-0.5)
                   annotation (Placement(transformation(
          origin={60,-110},
          extent={{10,10},{-10,-10}},
          rotation=90)));
    Pipes.StaticPipe pipeB7Pump(
      redeclare package Medium = BatchMedium,
      length=1,
      diameter=pipeDiameter,
      height_ab=-0.1)
                   annotation (Placement(transformation(
          origin={-90,-170},
          extent={{10,10},{-10,-10}},
          rotation=90)));
    Pipes.DynamicPipe pipePump1B1(
      redeclare package Medium = BatchMedium,
      diameter=pipeDiameter,
      height_ab=3,
      length=3)    annotation (Placement(transformation(
          origin={-180,10},
          extent={{-10,10},{10,-10}},
          rotation=90)));
    Pipes.DynamicPipe pipePump2B2(
      redeclare package Medium = BatchMedium,
      diameter=pipeDiameter,
      height_ab=3,
      length=3)    annotation (Placement(transformation(
          origin={160,10},
          extent={{-10,10},{10,-10}},
          rotation=90)));
    Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.TankWithTopPorts B6(
      redeclare package Medium = BatchMedium,
      V0=0.0001,
      nTopPorts=1,
      height=0.5,
      crossArea=0.05,
      level_start=0.02,
      nPorts=1,
      portsData={Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
                                                                 diameter=0.011,
          height=0)},
      stiffCharacteristicForEmptyPort=false,
      use_HeatTransfer=true,
      T_start=298,
      redeclare model HeatTransfer =
          Modelica.Fluid.Vessels.BaseClasses.HeatTransfer.IdealHeatTransfer (k=
              4.9))      annotation (Placement(transformation(extent={{80,-80},
              {40,-40}})));
    Fittings.MultiPort multiPort(redeclare package Medium = BatchMedium,
        nPorts_b=3) annotation (Placement(transformation(
          extent={{4,10},{-4,-10}},
          rotation=-90,
          origin={-20,-228})));
    Modelica.Fluid.Fittings.TeeJunctionVolume volume4(
      redeclare package Medium = BatchMedium,
      V=0.001) annotation (Placement(transformation(extent={{-30,-260},{-10,
              -240}})));
  equation
    controller.sensors.LIS_301 = B3.level;
    controller.sensors.QI_302 = 0;//B3.medium.X[2];
    controller.sensors.LIS_501 = B5.level;
    controller.sensors.QIS_502 = 0;//B5.medium.X[2];
    controller.sensors.TI_503 = B5.medium.T;
    controller.sensors.LIS_601 = B6.level;
    controller.sensors.TIS_602 = B6.medium.T;
    controller.sensors.LIS_701 = B7.level;
    controller.sensors.TIS_702 = B7.medium.T;

    P1_on.u = controller.actuators.P1;
    P2_on.u = controller.actuators.P2;
    V1.open = controller.actuators.V1;
    V2.open = controller.actuators.V2;
    V3.open = controller.actuators.V3;
    V4.open = controller.actuators.V4;
    V5.open = controller.actuators.V5;
    V6.open = controller.actuators.V6;
    V8.open = controller.actuators.V8;
    V9.open = controller.actuators.V9;
    V10.open = controller.actuators.V10;
    V11.open = controller.actuators.V11;
    V12.open = controller.actuators.V12;
    V15.open = controller.actuators.V15;
    V18.open = controller.actuators.V18;
    V19.open = controller.actuators.V19;
    V20.open = controller.actuators.V20;
    V21.open = controller.actuators.V21;
    V22.open = controller.actuators.V22;
    V23.open = controller.actuators.V23;
    V24.open = controller.actuators.V24;
    V25.open = controller.actuators.V25;
    HeatB5.Q_flow = if controller.actuators.T5_Heater then 20000 else 0;
    CoolingB6.Q_flow = if controller.actuators.T6_Cooling then -2000 else 0;
    CoolingB7.Q_flow = if controller.actuators.T7_Cooling then -2000 else 0;

    connect(V24.port_b, P2.port_a) annotation (Line(points={{100,-250},{120,
            -250}},                 color={0,127,255}));
    connect(V15.port_a, B5.BottomFluidPort[1]) annotation (Line(points={{-90,-72},
            {-90,-60.4}},      color={0,127,255}));
    connect(P1_on.y, P1.N_in) annotation (Line(points={{-143,-220},{-150,-220},
            {-150,-240}},     color={0,0,127}));
    connect(P2_on.y, P2.N_in) annotation (Line(points={{121,-220},{130,-220},{
            130,-240}},      color={0,0,127}));
    connect(B4.ports[1], V12.port_b) annotation (Line(points={{-90,29},{-90,21},
            {-90,12}},
          color={0,127,255}));
    connect(CoolingB7.port, B7.heatPort) annotation (Line(points={{-130,-120},{
            -110,-120}}, color={191,0,0}));
    connect(pipeB1B2.port_a, V4.port_b) annotation (Line(points={{0,240},{20,
            240}}, color={0,127,255}));
    connect(B5.TopFluidPort[1], V12.port_a) annotation (Line(points={{-90,-19.6},
            {-90,-8}}, color={0,0,255}));
    connect(V15.port_b, B7.topPorts[1]) annotation (Line(points={{-90,-92},{
            -90,-96},{-90,-99},{-90,-99}},
                    color={0,127,255}));
    connect(pipePump1B1.port_a, V22.port_b) annotation (Line(points={{-180,0},{
            -180,-160}}, color={0,127,255}));
    connect(V25.port_b, pipePump2B2.port_a) annotation (Line(points={{160,-160},
            {160,0}}, color={0,127,255}));
    connect(B6.topPorts[1], B5.Condensed) annotation (Line(points={{60,-39},{60,
            -28},{-29.6,-28}}, color={0,127,255}));
    connect(CoolingB6.port, B6.heatPort) annotation (Line(points={{100,-60},{80,
            -60}}, color={191,0,0}));
    connect(HeatB5.port, B5.heatPort) annotation (Line(points={{-130,-40},{-110,
            -40}}, color={191,0,0}));
    connect(V1.port_b, volume2.port_1)     annotation (Line(
        points={{-180,120},{-180,210}},
        color={0,127,255}));
    connect(volume8.port_2, V4.port_a)     annotation (Line(
        points={{160,230},{160,240},{40,240}},
        color={0,127,255}));
    connect(volume8.port_1, V5.port_b)     annotation (Line(
        points={{160,210},{160,120}},
        color={0,127,255}));
    connect(volume5.port_1, V21.port_b)     annotation (Line(
        points={{50,-250},{40,-250}},
        color={0,127,255}));
    connect(volume5.port_2, V24.port_a)     annotation (Line(
        points={{70,-250},{80,-250}},
        color={0,127,255}));
    connect(P2.port_b, V25.port_a) annotation (Line(
        points={{140,-250},{160,-250},{160,-180}},
        color={0,127,255}));
    connect(V22.port_a, P1.port_b) annotation (Line(
        points={{-180,-180},{-180,-250},{-160,-250}},
        color={0,127,255}));
    connect(V5.port_a, pipePump2B2.port_b) annotation (Line(
        points={{160,100},{160,20}},
        color={0,127,255}));
    connect(V1.port_a, pipePump1B1.port_b) annotation (Line(
        points={{-180,100},{-180,20}},
        color={0,127,255}));
    connect(P1.port_a, V23.port_b) annotation (Line(
        points={{-140,-250},{-120,-250}},
        color={0,127,255}));
    connect(V23.port_a, volume4.port_1) annotation (Line(
        points={{-100,-250},{-30,-250}},
        color={0,127,255}));
    connect(volume4.port_2, V21.port_a) annotation (Line(
        points={{-10,-250},{20,-250}},
        color={0,127,255}));
    connect(multiPort.port_a, volume4.port_3) annotation (Line(
        points={{-20,-232},{-20,-240}},
        color={0,127,255}));
    connect(multiPort.ports_b[3], V19.port_b) annotation (Line(
        points={{-17.3333,-224},{-17.3333,-200},{0,-200}},
        color={0,127,255}));
    connect(V18.port_b, multiPort.ports_b[1]) annotation (Line(
        points={{-40,-200},{-22.6667,-200},{-22.6667,-224}},
        color={0,127,255}));
    connect(V10.port_b, multiPort.ports_b[2]) annotation (Line(
        points={{-21,-180},{-20,-180},{-20,-224}},
        color={0,127,255}));
    connect(V11.port_b, B4.topPorts[1]) annotation (Line(
        points={{-70,90},{-90,90},{-90,71}},
        color={0,127,255}));
    connect(B3.ports[1], V11.port_a) annotation (Line(
        points={{-12,99},{-12,90},{-50,90}},
        color={0,127,255}));
    connect(V20.port_b, volume5.port_3) annotation (Line(
        points={{60,-220},{60,-240}},
        color={0,127,255}));
    connect(V2.port_b, pipeB1B2.port_b) annotation (Line(
        points={{-40,240},{-20,240}},
        color={0,127,255}));
    connect(volume2.port_2, V2.port_a) annotation (Line(
        points={{-180,230},{-180,240},{-60,240}},
        color={0,127,255}));
    connect(volume2.port_3, V3.port_a) annotation (Line(
        points={{-170,220},{-150,220}},
        color={0,127,255}));
    connect(V3.port_b, B1.topPorts[1]) annotation (Line(
        points={{-130,220},{-120,220},{-120,230},{-90,230},{-90,221}},
        color={0,127,255}));
    connect(volume8.port_3, V6.port_a) annotation (Line(
        points={{150,220},{130,220}},
        color={0,127,255}));
    connect(V6.port_b, B2.topPorts[1]) annotation (Line(
        points={{110,220},{100,220},{100,230},{70,230},{70,221}},
        color={0,127,255}));
    connect(B2.ports[1], V9.port_a) annotation (Line(
        points={{70,179},{70,175},{70,175},{70,170}},
        color={0,127,255}));
    connect(V9.port_b, pipeB2B3.port_a) annotation (Line(
        points={{70,150},{70,144},{50,144}},
        color={0,127,255}));
    connect(pipeB2B3.port_b, B3.topPorts[2]) annotation (Line(
        points={{30,144},{-8,144},{-8,141},{-8,141}},
        color={0,127,255}));
    connect(B1.ports[1], V8.port_a) annotation (Line(
        points={{-90,179},{-90,175},{-90,175},{-90,170}},
        color={0,127,255}));
    connect(V8.port_b, pipeB1B3.port_a) annotation (Line(
        points={{-90,150},{-90,144},{-70,144}},
        color={0,127,255}));
    connect(B3.topPorts[1], pipeB1B3.port_b) annotation (Line(
        points={{-12,141},{-12,141},{-12,144},{-50,144}},
        color={0,127,255}));
    connect(B7.ports[1], pipeB7Pump.port_a) annotation (Line(
        points={{-90,-141},{-90,-150},{-90,-150},{-90,-160}},
        color={0,127,255}));
    connect(pipeB7Pump.port_b, V18.port_a) annotation (Line(
        points={{-90,-180},{-90,-200},{-60,-200}},
        color={0,127,255}));
    connect(B6.ports[1], pipeB6Pump.port_a) annotation (Line(
        points={{60,-81},{60,-90},{60,-90},{60,-100}},
        color={0,127,255}));
    connect(pipeB6Pump.port_b, V20.port_a) annotation (Line(
        points={{60,-120},{60,-200}},
        color={0,127,255}));
    connect(V19.port_a, pipeB6Pump.port_b) annotation (Line(
        points={{20,-200},{30,-200},{30,-160},{60,-160},{60,-120}},
        color={0,127,255}));
    connect(pipeB1B1.port_b, V10.port_a) annotation (Line(
        points={{-8,0},{-8,-80},{-21,-80},{-21,-160}},
        color={0,127,255}));
    connect(B3.ports[2], pipeB1B1.port_a) annotation (Line(
        points={{-8,99},{-8,20},{-8,20}},
        color={0,127,255}));
    annotation (      experiment(StopTime=3600),
      __Dymola_Commands(file=
            "modelica://Modelica/Resources/Scripts/Dymola/Fluid/AST_BatchPlant_StandardWater/plot level.mos"
          "plot level"),
      Documentation(info="<html>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Examples/BatchPlant_StandardWater.png\" border=\"1\"
     alt=\"BatchPlant_StandardWater.png\">
</html>"),
      Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-200,-280},{200,
              280}})));
  end BatchPlant_StandardWater;

  package BaseClasses
    extends Modelica.Icons.BasesPackage;

    block setReal "Set output signal to a time varying Real expression"

      Modelica.Blocks.Interfaces.RealInput u "Set value of Real input"
        annotation (                            Dialog(group=
              "Time varying input signal"), Placement(transformation(extent={{
                -140,-20},{-100,20}})));

      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}}), graphics={
            Rectangle(
              extent={{-100,40},{100,-40}},
              lineColor={0,0,0},
              fillColor={235,235,235},
              fillPattern=FillPattern.Solid,
              borderPattern=BorderPattern.Raised),
            Text(
              extent={{-96,15},{96,-15}},
              lineColor={0,0,0},
              textString="%u"),
            Text(extent={{-150,90},{140,50}}, textString="%name")}),
        Documentation(info="<html>

</html>"));

    end setReal;

    model TankWith3InletOutletArraysWithEvaporatorCondensor
      "Tank with Heating and Evaporation"
      import Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.Init;
      replaceable package Medium = Modelica.Media.Water.WaterIF97_ph
        constrainedby Modelica.Media.Interfaces.PartialTwoPhaseMedium
        "Medium in the component"
        annotation (choicesAllMatching=true);
    // parameter for Tank
      parameter Modelica.SIunits.Area crossArea "Tank area";
      parameter SI.Area top_pipeArea[n_TopPorts] "Area of outlet pipe";
      parameter SI.Area side_pipeArea[n_SidePorts] "Area of outlet pipe";
      parameter SI.Area bottom_pipeArea[n_BottomPorts] "Area of outlet pipe";
      parameter Modelica.SIunits.Height height(min=0) = 10 "Height of Tank";
      parameter SI.Volume V0=0 "Volume of the liquid when the level is zero";
      constant Modelica.SIunits.Acceleration g=Modelica.Constants.g_n;
      parameter Real side_heights[n_SidePorts]=zeros(n_SidePorts);
      parameter Real bottom_heights[n_BottomPorts]=zeros(n_BottomPorts);
      parameter Real top_heights[n_TopPorts]=fill(height, n_TopPorts);
      parameter SI.Height level_start(min=0) "Initial tank level"
        annotation(Dialog(tab="Initialization"));
      parameter Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.Init
        initType =                                 Init.GuessValues
        "Initialization option"
        annotation(Dialog(tab = "Initialization"));
      parameter Boolean use_T_start=true
        "Use T_start if true, otherwise h_start"                                    annotation(Dialog(tab = "Initialization"), Evaluate = true);
      parameter Medium.Temperature T_start=if use_T_start then 293.15 else
          Medium.temperature_phX(p_ambient, h_start, X_start)
        "Start value of temperature"
        annotation(Dialog(tab = "Initialization", enable = use_T_start));
      parameter Medium.SpecificEnthalpy h_start=if use_T_start then Medium.specificEnthalpy_pTX(
          p_ambient, T_start, X_start[1:Medium.nXi]) else 1e4
        "Start value of specific enthalpy"
        annotation(Dialog(tab = "Initialization", enable = not use_T_start));
      parameter Medium.MassFraction X_start[Medium.nX]=Medium.reference_X
        "Start value of mass fractions m_i/m"
        annotation (Dialog(tab="Initialization", enable=Medium.nXi > 0));
      parameter Medium.AbsolutePressure p_ambient=101325
        "Tank surface pressure";
      parameter Medium.Temperature T_ambient=293.15 "Tank surface Temperature";
      parameter Integer n_TopPorts=1 "number of Top connectors";
      parameter Integer n_SidePorts=1 "number of side connectors";
      parameter Integer n_BottomPorts=1 "number of bottom connectors";
      Medium.BaseProperties medium(
        preferredMediumStates=true,
        p(start=p_ambient),
        T(start=T_start),
        Xi(start=X_start[1:Medium.nXi]));
      Modelica.SIunits.Height level(
        stateSelect=StateSelect.prefer,
        min=0,
        max=height) "Level height of tank";
      SI.Volume V(stateSelect=StateSelect.never) "Actual tank volume";
      SI.Energy U "Internal energy of tank volume";
      Real m(unit="kg") "Mass of tank volume";
      Real mXi[Medium.nXi](each unit="kg")
        "Component masses of the independent substances";
    // additional variables
      Real H_flow_BottomPorts[n_BottomPorts];
      Real H_flow_SidePorts[n_SidePorts];
      Real H_flow_TopPorts[n_TopPorts];
      Real m_flow_BottomPorts[n_BottomPorts];
      Real m_flow_SidePorts[n_SidePorts];
      Real m_flow_TopPorts[n_TopPorts];

      Real m_flow_BottomPorts_pos[n_BottomPorts];
      Real m_flow_SidePorts_pos[n_SidePorts];
      Real m_flow_TopPorts_pos[n_TopPorts];
      Real m_flow_pos;
      Medium.MassFlowRate mXi_flow_topPorts[n_TopPorts,Medium.nXi];
      Medium.MassFlowRate mXi_flowBottomPorts[n_BottomPorts,Medium.nXi];
      Medium.MassFlowRate mXi_flow_sidePorts[n_SidePorts,Medium.nXi];

    // Connectors and InnerTanks
      Modelica.Fluid.Interfaces.FluidPort_b BottomFluidPort[n_BottomPorts](
        redeclare package Medium = Medium,
        m_flow(each start=0))
        annotation (Placement(transformation(
            origin={-100,-102},
            extent={{-10,-10},{10,10}},
            rotation=90)));
      Modelica.Fluid.Interfaces.FluidPort_a TopFluidPort[n_TopPorts](
        redeclare package Medium = Medium,
        m_flow(each start=0))
        annotation (Placement(transformation(extent={{-110,92},{-90,112}})));
      Modelica.Fluid.Interfaces.FluidPort_b SideFluidPort[n_SidePorts](
        redeclare package Medium = Medium,
        m_flow(each start=0))
        annotation (Placement(transformation(extent={{0,-10},{20,10}})));
      Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.InnerTank InnerTankTop[n_TopPorts](
        each h=medium.h,
        each p_ambient=p_ambient,
        each d=medium.d,
        each Xi = medium.Xi,
        aboveLevel={level - top_heights[i] for i in 1:n_TopPorts},
        pipeArea={top_pipeArea[i] for i in 1:n_TopPorts},
        redeclare package Medium = Medium)
          annotation (Placement(transformation(extent={{-140,60},{-120,80}})));
      Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.InnerTank
        InnerTankSide[                                                           n_SidePorts](
        each h=medium.h,
        each p_ambient=p_ambient,
        each d=medium.d,
        each Xi = medium.Xi,
        aboveLevel={level - side_heights[i] for i in 1:n_SidePorts},
        pipeArea={side_pipeArea[i] for i in 1:n_SidePorts},
        redeclare package Medium = Medium)
          annotation (Placement(transformation(extent={{-20,0},{0,20}})));
      Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.InnerTank
        InnerTankBottom[                                                           n_BottomPorts](
        each h=medium.h,
        each p_ambient=p_ambient,
        each d=medium.d,
        each Xi = medium.Xi,
        aboveLevel={level - bottom_heights[i] for i in 1:n_BottomPorts},
        pipeArea={bottom_pipeArea[i] for i in 1:n_BottomPorts},
        redeclare package Medium = Medium)
          annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      Modelica.Fluid.Interfaces.FluidPort_b Condensed(redeclare package Medium
          =        Medium)
        annotation (Placement(transformation(extent={{192,50},{212,70}})));

      // Heat transfer through boundary
      replaceable model HeatTransfer =
          Modelica.Fluid.Vessels.BaseClasses.HeatTransfer.IdealHeatTransfer
        constrainedby
        Modelica.Fluid.Vessels.BaseClasses.HeatTransfer.PartialVesselHeatTransfer
        "Wall heat transfer"
          annotation (Dialog(tab="Assumptions", group="Heat transfer",enable=use_HeatTransfer),choicesAllMatching=true);
      HeatTransfer heatTransfer(
        redeclare final package Medium = Medium,
        final n=1,
        final states = {medium.state},
        surfaceAreas={crossArea+2*sqrt(crossArea*Modelica.Constants.pi)*level},
        final use_k = true)
          annotation (Placement(transformation(
            extent={{-10,-10},{30,30}},
            rotation=90,
            origin={-50,-10})));
      Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPort
        annotation (Placement(transformation(extent={{-210,-10},{-190,10}})));

    // parameter for Evaporator
      parameter Real min_level_for_heating;

      Medium.SaturationProperties sat
        "State vector to compute saturation properties";
      Medium.SpecificEnthalpy h_v=Medium.dewEnthalpy(sat)
        "specific enthalpy of vapour";
      Medium.SpecificEnthalpy h_l=Medium.bubbleEnthalpy(sat)
        "specific enthalpy of liquid";
      Medium.SpecificEnthalpy h "'is'specific enthalpy of liquid";
      Medium.Density rho_v=Medium.dewDensity(sat) "density in vapour phase";
      Medium.Density rho_l=Medium.bubbleDensity(sat) "density in liquid phase";
      Medium.Density rho "'is' density in liquid phase";

    equation
      H_flow_TopPorts   = InnerTankTop.H_flow;
      m_flow_TopPorts   = InnerTankTop.m_flow;
      mXi_flow_topPorts = InnerTankTop.mXi_flow;

      H_flow_SidePorts   = InnerTankSide.H_flow;
      m_flow_SidePorts   = InnerTankSide.m_flow;
      mXi_flow_sidePorts = InnerTankSide.mXi_flow;

      H_flow_BottomPorts  = InnerTankBottom.H_flow;
      m_flow_BottomPorts  = InnerTankBottom.m_flow;
      mXi_flowBottomPorts = InnerTankBottom.mXi_flow;

      for i in 1:n_BottomPorts loop
        m_flow_BottomPorts_pos[i] = (if m_flow_BottomPorts[i] > 0 then
          m_flow_BottomPorts[i] else 0);
      end for;
      for i in 1:n_SidePorts loop
        m_flow_SidePorts_pos[i] = if m_flow_SidePorts[i] > 0 then m_flow_SidePorts[
          i] else 0;
      end for;
      for i in 1:n_TopPorts loop
        m_flow_TopPorts_pos[i] = if m_flow_TopPorts[i] > 0 then m_flow_TopPorts[i] else
                0;
      end for;
      for i in 1:n_BottomPorts loop
        connect(InnerTankBottom[i].port, BottomFluidPort[i]) annotation (Line(
              points={{-70,-81},{-70,-102},{-100,-102}}, color={0,0,255}));
      end for;
      for i in 1:n_TopPorts loop
        connect(InnerTankTop[i].port, TopFluidPort[i])  annotation (Line(points=
               {{-130,59},{-92,59},{-92,102},{-100,102}}, color={0,0,255}));
      end for;
      for i in 1:n_SidePorts loop
        connect(InnerTankSide[i].port, SideFluidPort[i])  annotation (Line(
              points={{-10,-1},{24,-1},{24,0},{10,0}}, color={0,0,255}));
      end for;

      medium.p = p_ambient;
    // Mass balance
      der(m) = sum(m_flow_BottomPorts) + sum(m_flow_SidePorts) + sum(
        m_flow_TopPorts) + Condensed.m_flow;
    // Energy balance

      U = m*medium.h - p_ambient*V "Internal energy of fluid";
      m = V*medium.d "Mass of fluid";
      V = crossArea*level + V0 "Volume of fluid";
      mXi = m*medium.Xi "Mass of fluid components";
      sat.psat = medium.p;
      sat.Tsat = Medium.saturationTemperature(medium.p);

      if noEvent(medium.T < sat.Tsat) then
        if Medium.singleState then
          der(U) = sum(H_flow_BottomPorts) + sum(H_flow_SidePorts) + sum(
            H_flow_TopPorts) + Condensed.m_flow*actualStream(Condensed.h_outflow) + heatTransfer.Q_flows[1]
            "Mechanical work is neglected";
        else
          der(U) = sum(H_flow_BottomPorts) + sum(H_flow_SidePorts) + sum(
            H_flow_TopPorts) + Condensed.m_flow*actualStream(Condensed.h_outflow) - p_ambient*der(V) +
            heatTransfer.Q_flows[1];
        end if;
        Condensed.h_outflow = h;
        Condensed.m_flow = 0;
        rho = medium.d;
        h = medium.h;
      else
        if Medium.singleState then
          der(U) = sum(H_flow_BottomPorts) + sum(H_flow_SidePorts) + sum(H_flow_TopPorts)
             + Condensed.m_flow*actualStream(Condensed.h_outflow)
            "Mechanical work is neglected";
        else
          der(U) = sum(H_flow_BottomPorts) + sum(H_flow_SidePorts) + sum(
            H_flow_TopPorts) + Condensed.m_flow*actualStream(Condensed.h_outflow) - p_ambient*der(V);
        end if;
        Condensed.h_outflow = h;
        Condensed.m_flow = -heatTransfer.Q_flows[1]/(h_v - h_l);
        rho = rho_l;//Density = liquid Density
        h = h_l;    //Enthalpy = liquid Enthalpy
        if noEvent(heatPort.Q_flow > 0.0) then
          assert(noEvent(abs(m_flow_pos) <= 0.01), "Attempt to fill tank while evaporating.");
        end if;

      end if;

      m_flow_pos = sum(m_flow_TopPorts_pos) + sum(m_flow_SidePorts_pos) + sum(
        m_flow_BottomPorts_pos);

      for i in 1:Medium.nXi loop
           der(mXi[i]) = sum(mXi_flowBottomPorts[:,i]) +
                         sum(mXi_flow_sidePorts[:,i]) +
                         sum(mXi_flow_topPorts[:,i]);
      end for;

      assert(level < height, "
    Tank is overflowing.
    ");

      assert(not (heatPort.Q_flow > 0.0 and level <= min_level_for_heating), "
    Attempting to heat an empty tank
  ");

    initial equation
      if initType == Init.GuessValues then
        // no initial equations
      elseif initType == Init.InitialValues then
        level = level_start;
        if use_T_start then
          medium.T = T_start;
        else
          medium.h = h_start;
        end if;
        medium.Xi = X_start[1:Medium.nXi];
      elseif initType == Init.SteadyStateHydraulic then
        der(level) = 0;
        if use_T_start then
          medium.T = T_start;
        else
          medium.h = h_start;
        end if;
        medium.Xi = X_start[1:Medium.nXi];
      else
        assert(false, "Unsupported initialization option");
      end if;

    equation
      connect(heatPort, heatTransfer.heatPorts[1]) annotation (Line(
          points={{-200,0},{-87,0},{-87,0},{-74,0}},
          color={191,0,0}));
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-100},{
                200,100}}), graphics={
            Rectangle(
              extent={{-200,100},{0,-100}},
              lineColor={255,255,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.VerticalCylinder),
            Rectangle(
              extent=DynamicSelect({{-200,-100},{0,0}}, {{-200,-100},{0,(-100
                   + 200*level/height)}}),
              lineColor={0,0,0},
              fillColor={85,170,255},
              fillPattern=FillPattern.VerticalCylinder),
            Line(points={{-200,100},{-200,-100},{0,-100},{0,100}}),
            Text(
              extent={{-200,84},{0,48}},
              lineColor={0,0,255},
              textString="%name"),
            Polygon(
              points={{0,100},{200,70},{200,50},{200,50},{0,80},{0,100}},
              lineColor={0,0,0},
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={0,0,255}),
            Polygon(
              points={{20,98},{30,74},{52,84},{66,72},{86,78},{98,66},{118,74},
                  {130,60},{144,70},{152,60},{168,66},{180,54},{196,74},{190,76},
                  {180,64},{170,70},{156,66},{148,76},{132,68},{120,80},{100,74},
                  {88,88},{70,78},{50,92},{32,82},{28,100},{20,98},{20,98}},
              lineColor={0,0,0},
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={170,255,255}),
            Text(
              extent={{-193,30},{-3,10}},
              lineColor={0,0,0},
              textString="level ="),
            Text(
              extent={{-195,-38},{-5,-58}},
              lineColor={0,0,0},
              textString=DynamicSelect("%level_start", String(
                      level,
                      minimumLength=1,
                      significantDigits=2)))}),
        Documentation(info="<html>
<p>This tank has the same geometric variables as TankWith3InletOutletArrays plus the feature of a HeatPort and the possibility of evaporation.
(Assumption: The gas is condensed immediately afterwards so that a liquid boiling fluid is created.)</p>
<p>The tank can be initialized with the following options:</p>
<ul>
<li>GuessValues: no explicit initial conditions
<li>InitialValues: initial values of temperature (or specific enthalpy), composition and level are specified
<li>SteadyStateHydraulic: initial values of temperature (or specific enthalpy) and composition are specified; the initial level is determined so that levels and pressure are at steady state.
</ul>
<p>
Full steady state initialization is not supported, because the corresponding initial equations for temperature/enthalpy are undetermined (the flow rate through the port at steady state is zero).
</p>
</html>"));
    end TankWith3InletOutletArraysWithEvaporatorCondensor;

    model InnerTank
        replaceable package Medium =
        Modelica.Media.Interfaces.PartialMedium "Medium in the component"
        annotation (choicesAllMatching=true);

        Modelica.Fluid.Interfaces.FluidPort_a port(redeclare package Medium =
            Medium)
        annotation (Placement(transformation(
            origin={0,-110},
            extent={{-10,-10},{10,10}},
            rotation=90)));
        Boolean m_flow_negative( start = true, fixed = true)
        "true= mass flow out of tank";
        constant Modelica.SIunits.Acceleration g=Modelica.Constants.g_n;
        input Real aboveLevel;
        input Real d;
        input Real p_ambient;
        input Real h;
        input Medium.MassFraction Xi[Medium.nXi]
        "Actual mass fractions of fluid in tank"                    annotation(Dialog);
        input Real pipeArea;
        output Real H_flow;
        output Real m_flow;
       output Medium.MassFlowRate mXi_flow[Medium.nXi]
        "= port.mXi_flow (used to transform vector of connectors in vector of Real numbers)";

    equation
    m_flow_negative = (pre(m_flow_negative) and not port.p>p_ambient) or (port.m_flow < -1e-6);

    if noEvent(aboveLevel > 0) then
      port.p = aboveLevel*g*d + p_ambient - smooth(2,noEvent(if noEvent(m_flow < 0) then m_flow^2/(2*d*pipeArea^2) else 0));
    else
     if pre(m_flow_negative) then
        port.m_flow = 0;
      else
        port.p = p_ambient;
      end if;
    end if;

      H_flow = port.m_flow*actualStream(port.h_outflow);
      m_flow = port.m_flow;
      mXi_flow = port.m_flow*actualStream(port.Xi_outflow);
      port.h_outflow = h;
      port.Xi_outflow = Xi;
    end InnerTank;

    model Controller

      Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.ControllerUtilities.Port_Sensors
        sensors
        annotation (Placement(transformation(extent={{-280,-40},{-200,40}})));
      Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.ControllerUtilities.Port_Actuators
        actuators
        annotation (Placement(transformation(extent={{200,-20},{240,20}})));

      parameter Real w_dilution=0.003;
      parameter Real w_concentrate=0.005;
      parameter Real startTime=1;
      parameter Real T5_batch_level=0.211;

      Modelica.StateGraph.InitialStep InitialStep1
        annotation (Placement(transformation(extent={{-180,90},{-160,110}})));
      Modelica.StateGraph.Transition Transition1(enableTimer=true, waitTime=
            startTime) annotation (Placement(transformation(extent={{-150,90},{
                -130,110}})));
      Modelica.StateGraph.Step Step1
        annotation (Placement(transformation(extent={{-120,90},{-100,110}})));
      Modelica.StateGraph.Transition Transition2(condition=LIS_301 >= 0.13)
        annotation (Placement(transformation(extent={{-90,90},{-70,110}})));
      Modelica.StateGraph.Step Step2 annotation (Placement(transformation(
              extent={{-60,90},{-40,110}})));
      Modelica.StateGraph.Transition Transition3(
        condition=true,
        enableTimer=true,
        waitTime=500)
        annotation (Placement(transformation(extent={{-30,90},{-10,110}})));
      Modelica.StateGraph.Step Step3 annotation (Placement(transformation(
              extent={{0,90},{20,110}})));
      Modelica.StateGraph.Transition Transition4(condition=LIS_301 <= 0.01)
        annotation (Placement(transformation(extent={{30,90},{50,110}})));
      Modelica.StateGraph.Step Step4 annotation (Placement(transformation(
              extent={{60,90},{80,110}})));
      Modelica.StateGraph.Transition Transition5(condition=T5_idle)
        annotation (Placement(transformation(extent={{90,90},{110,110}})));
      Modelica.StateGraph.Step Step5 annotation (Placement(transformation(
              extent={{120,90},{140,110}})));
      Modelica.StateGraph.Transition Transition6(condition=LIS_501 >=
            T5_batch_level) annotation (Placement(transformation(extent={{150,
                90},{170,110}})));
      Modelica.StateGraph.Step Step6 annotation (Placement(transformation(
              extent={{-120,30},{-100,50}})));
      Modelica.StateGraph.Transition Transition7(
        condition=true,
        enableTimer=true,
        waitTime=300)
        annotation (Placement(transformation(extent={{-90,30},{-70,50}})));
      Modelica.StateGraph.Parallel Parallel1 annotation (Placement(
            transformation(extent={{-176,-100},{194,0}})));
      Modelica.StateGraph.Step Step7 annotation (Placement(transformation(
              extent={{-122,-80},{-102,-60}})));
      Modelica.StateGraph.Step Step8 annotation (Placement(transformation(
              extent={{-62,-80},{-42,-60}})));
      Modelica.StateGraph.Step Step9 annotation (Placement(transformation(
              extent={{-2,-80},{18,-60}})));
      Modelica.StateGraph.Step Step10 annotation (Placement(transformation(
              extent={{58,-80},{78,-60}})));
      Modelica.StateGraph.Step Step11 annotation (Placement(transformation(
              extent={{118,-80},{138,-60}})));
      Modelica.StateGraph.Step Step12 annotation (Placement(transformation(
              extent={{-62,-40},{-42,-20}})));
      Modelica.StateGraph.Step Step13 annotation (Placement(transformation(
              extent={{-2,-40},{18,-20}})));
      Modelica.StateGraph.Step Step14 annotation (Placement(transformation(
              extent={{58,-40},{78,-20}})));
      Modelica.StateGraph.Transition Transition8(condition=T7_idle)
        annotation (Placement(transformation(extent={{-92,-80},{-72,-60}})));
      Modelica.StateGraph.Transition Transition9(condition=LIS_501 <= 0.01)
        annotation (Placement(transformation(extent={{-32,-80},{-12,-60}})));
      Modelica.StateGraph.Transition Transition10(condition=TIS_702 <= 298)
        annotation (Placement(transformation(extent={{28,-80},{48,-60}})));
      Modelica.StateGraph.Transition Transition11(condition=LIS_701 <= 0.01)
        annotation (Placement(transformation(extent={{88,-80},{108,-60}})));
      Modelica.StateGraph.Transition Transition12(condition=TIS_602 <= 298)
        annotation (Placement(transformation(extent={{-32,-40},{-12,-20}})));
      Modelica.StateGraph.Transition Transition13(condition=LIS_601 <= 0.01)
        annotation (Placement(transformation(extent={{28,-40},{48,-20}})));

      Real LIS_301;
      Real LIS_501;
      Real LIS_601;
      Real LIS_701;
      Real QI_302;
      Real QIS_502;
      Real TIS_602;
      Real TIS_702;
      Boolean T5_idle;
      Boolean T7_idle;
      Modelica.StateGraph.TransitionWithSignal TransitionWithSignal1
        annotation (Placement(transformation(
            origin={-2,-150},
            extent={{-10,-10},{10,10}},
            rotation=180)));
      Modelica.Blocks.Sources.BooleanExpression BooleanExpression1(y=time >
            2500)
        annotation (Placement(transformation(extent={{-104,-148},{-18,-116}})));
      inner Modelica.StateGraph.StateGraphRoot stateGraphRoot
        annotation (Placement(transformation(extent={{-180,140},{-160,160}})));
    equation
      LIS_301 = sensors.LIS_301;
      LIS_501 = sensors.LIS_501;
      LIS_601 = sensors.LIS_601;
      LIS_701 = sensors.LIS_701;
      QI_302 = sensors.QI_302;
      QIS_502 = sensors.QIS_502;
      TIS_602 = sensors.TIS_602;
      TIS_702 = sensors.TIS_702;
      T5_idle = not actuators.V12 and not actuators.V15 and not actuators.T5_Heater
         and sensors.LIS_501 < 0.01;
      T7_idle = not actuators.V15 and not actuators.V18 and not actuators.
        T7_Cooling and sensors.LIS_701 < 0.01;

      actuators.P1 = Step10.active;
      actuators.P2 = Step13.active;
      actuators.T5_Heater = Step6.active;
      actuators.T7_Cooling = Step9.active;
      actuators.T6_Cooling = Step12.active;
      actuators.V1 = Step10.active;
      actuators.V2 = false;
      actuators.V3 = Step10.active;
      actuators.V4 = false;
      actuators.V5 = Step13.active;
      actuators.V6 = Step13.active;
      actuators.V8 = Step1.active;
      actuators.V9 = Step2.active;
      actuators.V10 = false;
      actuators.V11 = Step3.active;
      actuators.V12 = Step5.active;
      actuators.V15 = Step8.active;
      actuators.V18 = Step10.active;
      actuators.V19 = false;
      actuators.V20 = Step13.active;
      actuators.V21 = false;
      actuators.V22 = Step10.active;
      actuators.V23 = Step10.active;
      actuators.V25 = Step13.active;
      actuators.V24 = Step13.active;

      connect(InitialStep1.outPort[1], Transition1.inPort) annotation (Line(
            points={{-159.5,100},{-144,100}}));
      connect(Transition1.outPort, Step1.inPort[1]) annotation (Line(points={{
              -138.5,100},{-121,100}}));
      connect(Step1.outPort[1], Transition2.inPort)
        annotation (Line(points={{-99.5,100},{-84,100}}));
      connect(Transition2.outPort, Step2.inPort[1])
        annotation (Line(points={{-78.5,100},{-61,100}}));
      connect(Step2.outPort[1], Transition3.inPort)
        annotation (Line(points={{-39.5,100},{-24,100}}));
      connect(Transition3.outPort, Step3.inPort[1])
        annotation (Line(points={{-18.5,100},{-1,100}}));
      connect(Step3.outPort[1], Transition4.inPort)
        annotation (Line(points={{20.5,100},{36,100}}));
      connect(Transition4.outPort, Step4.inPort[1])
        annotation (Line(points={{41.5,100},{59,100}}));
      connect(Step4.outPort[1], Transition5.inPort)
        annotation (Line(points={{80.5,100},{96,100}}));
      connect(Transition5.outPort, Step5.inPort[1])
        annotation (Line(points={{101.5,100},{119,100}}));
      connect(Step5.outPort[1], Transition6.inPort)
        annotation (Line(points={{140.5,100},{156,100}}));
      connect(Transition6.outPort, Step6.inPort[1]) annotation (Line(points={{
              161.5,100},{184,100},{184,70},{-160,70},{-160,40},{-121,40}}));
      connect(Step6.outPort[1], Transition7.inPort)
        annotation (Line(points={{-99.5,40},{-84,40}}));
      connect(Step12.inPort[1], Parallel1.split[1]) annotation (Line(points={{
              -63,-30},{-134.375,-30},{-134.375,-25}}));
      connect(Step12.outPort[1], Transition12.inPort)
        annotation (Line(points={{-41.5,-30},{-26,-30}}));
      connect(Transition12.outPort, Step13.inPort[1])
        annotation (Line(points={{-20.5,-30},{-3,-30}}));
      connect(Step13.outPort[1], Transition13.inPort)
        annotation (Line(points={{18.5,-30},{34,-30}}));
      connect(Transition13.outPort, Step14.inPort[1])
        annotation (Line(points={{39.5,-30},{57,-30}}));
      connect(Step14.outPort[1], Parallel1.join[1]) annotation (Line(points={{78.5,
              -30},{152.375,-30},{152.375,-25}}));
      connect(Step7.inPort[1], Parallel1.split[2]) annotation (Line(points={{
              -123,-70},{-138,-70},{-138,-75},{-134.375,-75}}));
      connect(Step7.outPort[1], Transition8.inPort) annotation (Line(points={{
              -101.5,-70},{-86,-70}}));
      connect(Transition8.outPort, Step8.inPort[1])
        annotation (Line(points={{-80.5,-70},{-63,-70}}));
      connect(Step8.outPort[1], Transition9.inPort)
        annotation (Line(points={{-41.5,-70},{-26,-70}}));
      connect(Transition9.outPort, Step9.inPort[1])
        annotation (Line(points={{-20.5,-70},{-3,-70}}));
      connect(Step9.outPort[1], Transition10.inPort)
        annotation (Line(points={{18.5,-70},{34,-70}}));
      connect(Transition10.outPort, Step10.inPort[1])
        annotation (Line(points={{39.5,-70},{57,-70}}));
      connect(Step10.outPort[1], Transition11.inPort)
        annotation (Line(points={{78.5,-70},{94,-70}}));
      connect(Transition11.outPort, Step11.inPort[1])
        annotation (Line(points={{99.5,-70},{117,-70}}));
      connect(Step11.outPort[1], Parallel1.join[2]) annotation (Line(points={{138.5,
              -70},{154,-70},{154,-75},{152.375,-75}}));
      connect(Transition7.outPort, Parallel1.inPort) annotation (Line(points={{
              -78.5,40},{-40,40},{-40,20},{-190,20},{-190,-50},{-181.55,-50}}));
      connect(TransitionWithSignal1.inPort, Parallel1.outPort) annotation (Line(
            points={{2,-150},{208,-150},{208,-50},{197.7,-50}}));
      connect(TransitionWithSignal1.outPort, InitialStep1.inPort[1]) annotation (Line(
            points={{-3.5,-150},{-194,-150},{-194,100},{-181,100}}, color={0,0,
              0}));
      connect(BooleanExpression1.y, TransitionWithSignal1.condition) annotation (Line(
            points={{-13.7,-132},{-2,-132},{-2,-138}}, color={255,0,255}));
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,-200},{
                200,200}}), graphics={
            Rectangle(
              extent={{-200,200},{200,-200}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-288,286},{262,208}},
              lineColor={0,0,255},
              textString="%name"),
            Line(points={{-48,0},{0,0}}),
            Rectangle(extent={{-170,60},{-50,-60}}, lineColor={0,0,0}),
            Line(points={{0,40},{0,-40}}),
            Line(points={{0,0},{26,0}}),
            Polygon(
              points={{26,10},{50,0},{26,-10},{26,10}},
              lineColor={0,0,0},
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid),
            Rectangle(extent={{50,60},{170,-60}}, lineColor={0,0,0}),
            Polygon(
              points={{-24,10},{0,0},{-24,-10},{-24,10}},
              lineColor={0,0,0},
              fillColor={0,0,0},
              fillPattern=FillPattern.Solid)}),
            Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-200,-160},{200,160}})));
    end Controller;

    package ControllerUtilities
      extends Modelica.Icons.Package;
      class Adapter_Inference
        Port_IdleTanks idleTanks;
      end Adapter_Inference;

      class Adapter_Superposition
        Port_Actuators actuators;
      end Adapter_Superposition;

      class Block_Recipe_TBD
        parameter Real startTime;
        parameter Real w_dilution=0.003;
        parameter Real w_concentrat=0.005;
        parameter Real T3_batch_level=0.1273;
        parameter Real T5_batch_level=0.211;
        Boolean trig;
        Boolean S0(start=true);
        Boolean S1;
        Boolean S2;
        Boolean S3;
        Boolean S4;
        Boolean S5;
        Boolean S6;
        Boolean S7;
        Boolean S8;
        Boolean S9;
        Boolean S10;
        Boolean S11;
        Boolean S12;
        Boolean S13;
        Boolean S14;
        Boolean tr0;
        Boolean tr1;
        Boolean tr2;
        Boolean tr3;
        Boolean tr4;
        Boolean tr5;
        Boolean tr6;
        Boolean tr7;
        Boolean tr8;
        Boolean tr9;
        Boolean tr10;
        Boolean tr11;
        Boolean tr12;
        Boolean tr13;
        Port_Actuators act annotation (Placement(transformation(extent={{-110,
                  -10},{-90,10}})));
      end Block_Recipe_TBD;

      class BlockMain
        Boolean trig;

        Port_Actuators actuators annotation (Placement(transformation(extent={{
                  90,-10},{110,10}})));
        Block_Recipe_TBD Recipe1 annotation (Placement(transformation(extent={{
                  -50,10},{-10,50}})));
        Block_Recipe_TBD Recipe2 annotation (Placement(transformation(extent={{
                  10,10},{50,50}})));
        Adapter_Inference Inference annotation (Placement(transformation(extent=
                 {{-50,-50},{-10,-10}})));
        Adapter_Superposition Superposition annotation (Placement(
              transformation(extent={{10,-50},{50,-10}})));
      end BlockMain;

      class Buffer_Recipe_TBD
        Port_Actuators act;
        Boolean S0;
        Boolean S1;
        Boolean S2;
        Boolean S3;
        Boolean S4;
        Boolean S5;
        Boolean S6;
        Boolean S7;
        Boolean S8;
        Boolean S9;
        Boolean S10;
        Boolean S11;
        Boolean S12;
        Boolean S13;
        Boolean S14;
      end Buffer_Recipe_TBD;

      class BufferMain
        Buffer_Recipe_TBD Recipe1;
        Buffer_Recipe_TBD Recipe2;
      end BufferMain;

      connector Port_Actuators
        output Boolean P1;
        output Boolean P2;
        output Boolean T5_Heater;
        output Boolean T7_Cooling;
        output Boolean T6_Cooling;
        output Boolean V1;
        output Boolean V2;
        output Boolean V3;
        output Boolean V4;
        output Boolean V5;
        output Boolean V6;
        output Boolean V8;
        output Boolean V9;
        output Boolean V10;
        output Boolean V11;
        output Boolean V12;
        output Boolean V15;
        output Boolean V18;
        output Boolean V19;
        output Boolean V20;
        output Boolean V21;
        output Boolean V22;
        output Boolean V23;
        output Boolean V24;
        output Boolean V25;

        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics={Polygon(
                points={{-100,100},{100,0},{-100,-100},{-100,100}},
                lineColor={0,0,0},
                lineThickness=0.5,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid)}),
                                               Diagram(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
              graphics={Polygon(
                points={{0,50},{100,0},{0,-50},{0,50}},
                lineColor={0,0,0},
                lineThickness=0.5,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid)}));
      end Port_Actuators;

      connector Port_IdleTanks
        Boolean T5_idle;
        Boolean T7_idle;
      end Port_IdleTanks;

      connector Port_Sensors
        input Real LIS_301;
        input Real QI_302;
        input Real LIS_501;
        input Real QIS_502;
        input Real TI_503;
        input Real LIS_601;
        input Real TIS_602;
        input Real LIS_701;
        input Real TIS_702;
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics={Polygon(
                points={{-100,100},{-100,-100},{100,0},{-100,100}},
                lineColor={0,0,0},
                lineThickness=0.5,
                fillColor={215,215,215},
                fillPattern=FillPattern.Solid)}),
                                               Diagram(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
              graphics={Polygon(
                points={{0,50},{0,-50},{100,0},{0,50}},
                lineColor={0,0,0},
                lineThickness=0.5,
                fillColor={215,215,215},
                fillPattern=FillPattern.Solid)}));
      end Port_Sensors;
    end ControllerUtilities;

    type Init = enumeration(
        GuessValues
          "GuessValues -- Guess values (not fixed) for p, T or h, X, C",
        InitialValues "InitialValues -- Initial values for p, T or h, X, C",
        SteadyStateMomentum "SteadyStateMomentum: Steady state momentum",
        SteadyStateHydraulic
          "SteadyStateHydraulic -- Hydraulic steady state (der(p)=0), guess value for p, initial values for T or h, X, C",

        SteadyState
          "SteadyState -- Steady state (guess values for p, T or h, X, C)")
      "Enumeration to define initialization options"
    annotation (Documentation(info="<html>
<p>
Integer type that can have the following values
(to be selected via choices menu):
</p>

<table border=1 cellspacing=0 cellpadding=2>
<tr><th><b>Types.Init.</b></th><th><b>Meaning</b></th></tr>
<tr><td>GuessValues</td>
    <td>GuessValues -- Guess values (not fixed) for p, T or h, X, C</td></tr>

<tr><td>InitialValues</td>
    <td>Initial values for p, T or h, X, C</td></tr>

<tr><td>SteadyStateMomentum</td>
    <td>Steady state momentum</td></tr>

<tr><td>SteadyStateHydraulic</td>
    <td>Hydraulic steady state (der(p)=0), guess value for p,
        initial values for T or h, X, C</td></tr>

<tr><td>SteadyState</td>
    <td>Steady state (guess values for p, T or h, X, C)</td></tr>
</table>
</html>"));

  model TankWithTopPorts
      "Tank with inlet/outlet ports and with inlet ports at the top"

      import Modelica.Constants;
      import Modelica.Fluid.Fittings.BaseClasses.lossConstant_D_zeta;
      import Modelica.Fluid.Utilities.regRoot2;
      import Modelica.Fluid.Vessels.BaseClasses.VesselPortsData;

    SI.Length level(stateSelect=StateSelect.prefer, start=level_start)
        "Fluid level in the tank";

    //Tank geometry
    parameter SI.Height height "Maximum level of tank before it overflows";
    parameter SI.Area crossArea "Area of tank";
    parameter SI.Volume V0=0 "Volume of the liquid when level = 0";

    //Ambient
    parameter Medium.AbsolutePressure p_ambient=system.p_ambient
        "Tank surface pressure"
      annotation(Dialog(tab = "Assumptions", group = "Ambient"));
    parameter Medium.Temperature T_ambient=system.T_ambient
        "Tank surface Temperature"
      annotation(Dialog(tab = "Assumptions", group = "Ambient"));

    //Initialization
    parameter SI.Height level_start(min=0) = 0.5*height
        "Start value of tank level"
      annotation(Dialog(tab="Initialization"));

    //Mass and energy balance
    extends Modelica.Fluid.Interfaces.PartialLumpedVolume(
      final fluidVolume = V,
      final initialize_p = false,
      final p_start = p_ambient);

    //Port definitions
    parameter Integer nTopPorts = 0 "Number of inlet ports above height (>= 1)"
                                                  annotation(Dialog(connectorSizing=true));

    Vessels.BaseClasses.VesselFluidPorts_a topPorts[nTopPorts](redeclare
          package Medium = Medium, m_flow(each start=0, each min=0))
        "Inlet ports over height at top of tank (fluid flows only from the port in to the tank)"
      annotation (Placement(transformation(
          extent={{-20,0},{20,10}},
          origin={0,100})));

    parameter Integer nPorts = 0
        "Number of inlet/outlet ports (on bottom and on the side)"
       annotation(Dialog(connectorSizing=true));
    parameter Modelica.Fluid.Vessels.BaseClasses.VesselPortsData portsData[
                                                                        nPorts]
        "Data of inlet/outlet ports at side and bottom of tank";

    Vessels.BaseClasses.VesselFluidPorts_b ports[nPorts](redeclare package
          Medium = Medium, m_flow(each start=0))
        "inlet/outlet ports at bottom or side of tank (fluid flows in to or out of port; a port might be above the fluid level)"
      annotation (Placement(transformation(
          extent={{-20,0},{20,-10}},
          origin={0,-100})));

    // Heat transfer through boundary
    parameter Boolean use_HeatTransfer = false
        "= true to use the HeatTransfer model"
        annotation (Dialog(tab="Assumptions", group="Heat transfer"));
    replaceable model HeatTransfer =
        Modelica.Fluid.Vessels.BaseClasses.HeatTransfer.IdealHeatTransfer
      constrainedby
        Modelica.Fluid.Vessels.BaseClasses.HeatTransfer.PartialVesselHeatTransfer
        "Wall heat transfer"
        annotation (Dialog(tab="Assumptions", group="Heat transfer",enable=use_HeatTransfer),choicesAllMatching=true);
    HeatTransfer heatTransfer(
      redeclare final package Medium = Medium,
      final n=1,
      final states = {medium.state},
      surfaceAreas={crossArea+2*sqrt(crossArea*Modelica.Constants.pi)*level},
      final use_k = use_HeatTransfer)
        annotation (Placement(transformation(
          extent={{-10,-10},{30,30}},
          rotation=90,
          origin={-50,-10})));
    Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPort if use_HeatTransfer
      annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));

    // Advanced
    parameter Real hysteresisFactor(min=0) = 0.1
        "Hysteresis for empty pipe = diameter*hysteresisFactor"
      annotation(Dialog(tab="Advanced", group="Port properties"));
    parameter Boolean stiffCharacteristicForEmptyPort = false
        "=true, if steep pressure loss characteristic for empty pipe port"
      annotation(Dialog(tab="Advanced", group="Port properties"), Evaluate=true);
    parameter Real zetaLarge(min=0) = 1e5
        "Large pressure loss factor if mass flows out of empty pipe port"
      annotation(Dialog(tab="Advanced", group="Port properties", enable=stiffCharacteristicForEmptyPort));
    parameter SI.MassFlowRate m_flow_small(min=0) = system.m_flow_small
        "Regularization range at zero mass flow rate"
      annotation(Dialog(tab="Advanced", group="Port properties", enable=stiffCharacteristicForEmptyPort));

    // Tank properties
    SI.Volume V(stateSelect=StateSelect.never) "Actual tank volume";
    Medium.EnthalpyFlowRate H_flow_top[nTopPorts]
        "Enthalpy flow rates from the top ports in to the tank";
    Medium.EnthalpyFlowRate port_b_H_flow_bottom[nPorts]
        "Enthalpy flow rates from the bottom ports in to the tank";
    Medium.MassFlowRate mXi_flow_top[nTopPorts, Medium.nXi]
        "Substance mass flow rates from the top ports into the tank";
    Medium.MassFlowRate port_b_mXi_flow_bottom[nPorts, Medium.nXi]
        "Substance mass flow rates from the bottom ports into the tank";
    Medium.MassFlowRate mC_flow_top[nTopPorts, Medium.nC]
        "Trace substance mass flow rates from the top ports into the tank";
    Medium.MassFlowRate port_b_mC_flow_bottom[nPorts, Medium.nC]
        "Trace substance mass flow rates from the bottom ports into the tank";
    protected
      SI.Area bottomArea[nPorts];
      SI.Diameter ports_emptyPipeHysteresis[nPorts];
      SI.Length levelAbovePort[nPorts] "Height of fluid over bottom ports";
      Boolean ports_m_flow_out[nPorts](each start = true, each fixed=true);
      Boolean aboveLevel[nPorts] "= true, if level >= ports[i].height";
      Real zetas_out[nPorts];
      Modelica.Blocks.Interfaces.RealInput portsData_diameter[nPorts] = portsData.diameter if nPorts > 0;
      Modelica.Blocks.Interfaces.RealInput portsData_diameter2[nPorts];
      Modelica.Blocks.Interfaces.RealInput portsData_height[nPorts] = portsData.height if nPorts > 0;
      Modelica.Blocks.Interfaces.RealInput portsData_height2[nPorts];
  equation
    assert(level <= height, "Tank starts to overflow (level = height = " + String(level) + ")");
    assert(m>=0, "Mass in tank is zero");

    // Compute constant data
    connect(portsData_diameter, portsData_diameter2);
    connect(portsData_height,portsData_height2);

    for i in 1:nPorts loop
        bottomArea[i]=Constants.pi*(portsData_diameter2[i]/2)^2;
        ports_emptyPipeHysteresis[i] = portsData_diameter2[i]*hysteresisFactor;
    end for;

    // Only one connection allowed to a port to avoid unwanted ideal mixing
  /*
for i in 1:nTopPorts loop
  assert(cardinality(topPorts[i]) <= 1,"
topPorts[" + String(i) + "] of volume can at most be connected to one component.
If two or more connections are present, ideal mixing takes
place with these connections which is usually not the intention
of the modeller.
");
end for;

for i in 1:nPorts loop
  assert(cardinality(ports[i]) <= 1,"
ports[" + String(i) + "] of volume can at most be connected to one component.
If two or more connections are present, ideal mixing takes
place with these connections which is usually not the intention
of the modeller.
");
end for;
*/

    // Total quantities
    medium.p = p_ambient;
    V = crossArea*level + V0 "Volume of fluid";

    // Mass balances
    mb_flow = sum(topPorts.m_flow) + sum(ports.m_flow);
    for i in 1:Medium.nXi loop
      mbXi_flow[i] = sum(mXi_flow_top[:,i]) + sum(port_b_mXi_flow_bottom[:,i]);
    end for;
    for i in 1:Medium.nC loop
      mbC_flow[i]  = sum(mC_flow_top[:,i])  + sum(port_b_mC_flow_bottom[:,i]);
    end for;

    // Energy balance
    Hb_flow = sum(H_flow_top) + sum(port_b_H_flow_bottom);
    Qb_flow = heatTransfer.Q_flows[1];
    if Medium.singleState or energyDynamics == Types.Dynamics.SteadyState then
      Wb_flow = 0
          "Mechanical work is neglected, since also neglected in medium model (otherwise unphysical small temperature change, if tank level changes)";
    else
      Wb_flow = -p_ambient*der(V);
    end if;

    // Properties at top ports
      for i in 1:nTopPorts loop
         // It is assumed that fluid flows only from one of the top ports in to the tank and never vice versa
         H_flow_top[i]     = topPorts[i].m_flow*actualStream(topPorts[i].h_outflow);
         mXi_flow_top[i,:] = topPorts[i].m_flow*actualStream(topPorts[i].Xi_outflow);
         mC_flow_top[i,:]  = topPorts[i].m_flow*actualStream(topPorts[i].C_outflow);
         topPorts[i].p     = p_ambient;
         topPorts[i].h_outflow = h_start;
         topPorts[i].Xi_outflow = X_start[1:Medium.nXi];
         topPorts[i].C_outflow  = C_start;
  /*
       assert(topPorts[i].m_flow > -1, "Mass flows out of tank via topPorts[" + String(i) + "]\n" +
                                         "This indicates a wrong model");
*/
      end for;

    // Properties at bottom ports
      for i in 1:nPorts loop
         port_b_H_flow_bottom[i]   = ports[i].m_flow*actualStream(ports[i].h_outflow);
         port_b_mXi_flow_bottom[i,:] = ports[i].m_flow*actualStream(ports[i].Xi_outflow);
         port_b_mC_flow_bottom[i,:]  = ports[i].m_flow*actualStream(ports[i].C_outflow);
         aboveLevel[i] = level >= (portsData_height2[i] + ports_emptyPipeHysteresis[i])
                         or pre(aboveLevel[i]) and level >= (portsData_height2[i] - ports_emptyPipeHysteresis[i]);
         levelAbovePort[i] = if aboveLevel[i] then level - portsData_height2[i] else 0;
         ports[i].h_outflow = medium.h;
         ports[i].Xi_outflow = medium.Xi;
         ports[i].C_outflow  = C;

         if stiffCharacteristicForEmptyPort then
            // If port is above fluid level, use large zeta if fluid flows out of port (= small mass flow rate)
            zetas_out[i] = 1 + (if aboveLevel[i] then 0 else zetaLarge);
            ports[i].p = p_ambient + levelAbovePort[i]*system.g*medium.d
                                 + Modelica.Fluid.Utilities.regSquare2(ports[i].m_flow, m_flow_small,
                                       lossConstant_D_zeta(portsData_diameter2[i], 0.01)/medium.d,
                                       lossConstant_D_zeta(portsData_diameter2[i], zetas_out[i])/medium.d);
            ports_m_flow_out[i] = false;

         else
            // Handling according to Remelhe/Poschlad
            ports_m_flow_out[i] = (pre(ports_m_flow_out[i]) and not ports[i].p>p_ambient)
                                       or ports[i].m_flow < -1e-6;
           if aboveLevel[i] then
               ports[i].p = p_ambient + levelAbovePort[i]*system.g*medium.d -
                                 smooth(2,noEvent(if ports[i].m_flow < 0 then ports[i].m_flow^2/
                                       (2*medium.d*bottomArea[i]^2) else 0));
           else
              if pre(ports_m_flow_out[i]) then
                 ports[i].m_flow = 0;
              else
                 ports[i].p = p_ambient;
              end if;
           end if;
            zetas_out[i] =0;
         end if;
       end for;

  initial equation
      for i in 1:nPorts loop
         pre(aboveLevel[i]) = level_start >= portsData_height2[i];
      end for;

      if massDynamics == Types.Dynamics.FixedInitial then
        level = level_start;
      elseif massDynamics == Types.Dynamics.SteadyStateInitial then
        der(level) = 0;
      end if;

  equation
      connect(heatPort, heatTransfer.heatPorts[1]) annotation (Line(
          points={{-100,0},{-87,0},{-87,0},{-74,0}},
          color={191,0,0}));
      annotation (defaultComponentName="tank",
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}},
            initialScale=0.2), graphics={
            Rectangle(
              extent={{-100,-100},{100,100}},
              lineColor={255,255,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.VerticalCylinder),
            Rectangle(
              extent=DynamicSelect({{-100,-100},{100,0}}, {{-100,-100},{100,(-100
                   + 200*level/height)}}),
              lineColor={0,0,0},
              fillColor={85,170,255},
              fillPattern=FillPattern.VerticalCylinder),
            Text(
              extent={{-94,90},{95,60}},
              lineColor={0,0,255},
              textString="%name"),
            Text(
              extent={{-95,41},{95,21}},
              lineColor={0,0,0},
              textString="level ="),
            Line(points={{-100,100},{-100,-100},{100,-100},{100,100}}, color={0,
                  0,0}),
            Text(
              extent={{-95,-39},{95,-59}},
              lineColor={0,0,0},
              textString=DynamicSelect("%level_start", String(
                    level,
                    minimumLength=1,
                    significantDigits=2)))}),
        Documentation(info="<html>
<p>
Model of a tank that is open to the environment at the fixed pressure
<code>p_ambient</code>.
The tank is filled with a single or multiple-substance liquid,
assumed to have uniform temperature and mass fractions.
</p>

<p>
At the top of the tank over the maximal fill level <b>height</b>
a vector of FluidPorts, called <b>topPorts</b>, is present.
The assumption is made that fluid flows always in to the tank via these
ports (and never back in to the connector).
</p>

<p>
The vector of connectors <b>ports</b> are fluid ports at the bottom
and side of the tank at a definable height. Fluid can flow either out
of or in to this port. The fluid level of the tank may be below
one of these ports. This case is approximated by introducing a
large pressure flow coefficient so that the mass flow rate
through this port is very small in this case.
</p>

<p>
If the tank starts to over flow (i.e., level > height), an
assertion is triggered.
</p>

<p>
When the diagram layer is open in the plot environment, the
level of the tank is dynamically visualized. Note, the speed
of the diagram animation in Dymola can be set via command
<b>animationSpeed</b>(), e.g., animationSpeed(speed = 10)
</p>
</html>",   revisions="<html>
<ul>
<li><i>Dec. 12, 2008</i> by Ruediger Franke: replace energy and mass balances with
   common definition in BaseClasses.PartialLumpedVolume</li>
<li><i>Dec. 8, 2008</i> by Michael Wetter (LBNL):<br>
Implemented trace substances and missing equation for outflow of multi substance media at top port.</li>
<li><i>Jul. 29, 2006</i> by Martin Otter (DLR):<br>
   Improved handling of ports that are above the fluid level and
   simpler implementation.</li>

<li><i>Jan. 6, 2006</i> by Katja Poschlad, Manuel Remelhe (AST Uni Dortmund),
   Martin Otter (DLR):<br>
   Implementation based on former tank model but with several improvements
   (top, bottom, side ports; correctly treating kinetic energy for outlet
   and total dissipation for inlet; ports can be above the fluid level).</li>
</ul>
</html>"));
  end TankWithTopPorts;
  end BaseClasses;

  package Test "Test of used tank models"
    extends Modelica.Icons.ExamplesPackage;

    model OneTank
      "Tank with one time-varying top inlet mass flow rate and a bottom outlet into the ambient"
      import Modelica.SIunits.Conversions.from_bar;
      extends Modelica.Icons.Example;

      Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.TankWithTopPorts tank(
        redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        crossArea=1,
        height=1,
        portsData={Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
            diameter=0.1, height=0)},
        V0=0.1,
        nTopPorts=1,
        nPorts=1,
        level_start=0.8,
        stiffCharacteristicForEmptyPort=false,
        hysteresisFactor=0.01)
        annotation (Placement(transformation(extent={{0,0},{40,40}})));

      Sources.MassFlowSource_T flowSource(nPorts=1,
        redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        m_flow=20,
        T=system.T_ambient,
        use_m_flow_in=true)
        annotation (Placement(transformation(extent={{-12,42},{8,62}})));
      inner Modelica.Fluid.System system
                            annotation (Placement(transformation(extent={{70,72},
                {90,92}})));
      Modelica.Fluid.Sources.Boundary_pT ambient_fixed(nPorts=1,
                                             redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        p=system.p_ambient,
        T=system.T_ambient)
        annotation (Placement(transformation(extent={{-14,-50},{6,-30}})));
      Modelica.Fluid.Pipes.StaticPipe pipe(
        redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        length=1,
        diameter=0.1,
        height_ab=-1)
                     annotation (Placement(transformation(
            origin={20,-18},
            extent={{10,-10},{-10,10}},
            rotation=90)));
      Modelica.Blocks.Sources.TimeTable timeTable(table=[0,0; 10,0; 10,40; 20,40;
            20,10; 50,10; 50,0; 60,0; 60,20; 70,20; 80,55; 80,0; 100,0])
        annotation (Placement(transformation(extent={{-60,60},{-40,80}})));
    equation
      connect(flowSource.ports[1], tank.topPorts[1])  annotation (Line(points={{8,52},{
              20,52},{20,41}},        color={0,127,255}));
      connect(tank.ports[1], pipe.port_a) annotation (Line(
          points={{20,-1},{20,-8}},
          color={0,127,255}));
      connect(pipe.port_b, ambient_fixed.ports[1]) annotation (Line(
          points={{20,-28},{20,-40},{6,-40}},
          color={0,127,255}));
      connect(timeTable.y, flowSource.m_flow_in) annotation (Line(
          points={{-39,70},{-24,70},{-24,60},{-12,60}},
          color={0,0,127}));
      annotation (experiment(StopTime=100));
    end OneTank;

    model TwoTanks
      import Modelica.SIunits.Conversions.from_bar;
      extends Modelica.Icons.Example;
      parameter Boolean stiffCharacteristicForEmptyPort=true;

      inner Modelica.Fluid.System system(energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
                            annotation (Placement(transformation(extent={{40,62},
                {60,82}})));
      Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.TankWithTopPorts tank1(
        redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        stiffCharacteristicForEmptyPort = stiffCharacteristicForEmptyPort,
        crossArea=1,
        height=4,
        level_start=3,
        T_start=Modelica.SIunits.Conversions.from_degC(50),
        nPorts=1,
        portsData={Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
            diameter=0.1, height=0)})
        annotation (Placement(transformation(extent={{-80,0},{-40,40}})));
      Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.TankWithTopPorts tank2(
        redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        stiffCharacteristicForEmptyPort = stiffCharacteristicForEmptyPort,
        crossArea=1,
        height=4,
        level_start=1,
        T_start=Modelica.SIunits.Conversions.from_degC(100),
        nPorts=1,
        portsData={Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
            diameter=0.1, height=0)})
        annotation (Placement(transformation(extent={{0,0},{40,40}})));
      Modelica.Fluid.Pipes.StaticPipe pipe(
        redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        length=1,
        diameter=0.1)  annotation (Placement(transformation(extent={{-30,-30},{
                -10,-10}})));
    equation
      connect(tank1.ports[1], pipe.port_a) annotation (Line(points={{-60,-1},{-60,
              -20},{-30,-20}}, color={0,127,255}));
      connect(pipe.port_b, tank2.ports[1]) annotation (Line(points={{-10,-20},{20,
              -20},{20,-1}}, color={0,127,255}));
      annotation (experiment(StopTime=100));
    end TwoTanks;

    model TankWithEmptyingPipe1
      "Demonstrates a tank with one constant top inlet mass flow rate and a bottom outlet into the ambient"
      import Modelica.SIunits.Conversions.from_bar;
      extends Modelica.Icons.Example;

      Sources.MassFlowSource_T flowSource(
        nPorts=1,
        redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        m_flow=50,
        T=system.T_ambient)
        annotation (Placement(transformation(extent={{-20,40},{0,60}})));
      inner Modelica.Fluid.System system(energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
                            annotation (Placement(transformation(extent={{-100,60},
                {-80,80}})));
      Modelica.Fluid.Sources.Boundary_pT ambient_fixed(nPorts=1,
                                             redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        p=system.p_ambient,
        T=system.T_ambient)
        annotation (Placement(transformation(extent={{-60,-100},{-40,-80}})));
      Modelica.Fluid.Valves.ValveDiscrete valveDiscrete(
                                                redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        dp_nominal(displayUnit="Pa") = 1,
        m_flow_nominal=100)
        annotation (Placement(transformation(
            origin={-20,-50},
            extent={{-10,-10},{10,10}},
            rotation=90)));
      Modelica.Blocks.Sources.BooleanConstant open(k=false)
        annotation (Placement(transformation(extent={{-60,-60},{-40,-40}})));
      Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.TankWithTopPorts tank1(
        redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        crossArea=1,
        V0=0.1,
        height=2,
        level_start=0.1,
        nPorts=2,
        portsData={Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
            diameter=0.05, height=0),
            Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
                                                            diameter=0.1,
            height=1)},
        stiffCharacteristicForEmptyPort=true)
        annotation (Placement(transformation(extent={{-40,-20},{0,20}})));
      Modelica.Fluid.Pipes.StaticPipe pipe(
        redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        length=1,
        diameter=0.1,
        height_ab=1) annotation (Placement(transformation(
            origin={40,10},
            extent={{-10,-10},{10,10}},
            rotation=90)));
    equation
      connect(ambient_fixed.ports[1], valveDiscrete.port_a) annotation (Line(points={
              {-40,-90},{-20,-90},{-20,-60}}, color={0,127,255}));
      connect(open.y, valveDiscrete.open) annotation (Line(points={{-39,-50},{-28,
              -50}}, color={255,0,255}));
      connect(flowSource.ports[1], pipe.port_b) annotation (Line(points={{0,50},{40,
              50},{40,20}}, color={0,127,255}));
      connect(valveDiscrete.port_b, tank1.ports[1]) annotation (Line(points={{-20,-40},
              {-20,-30},{-20,-21},{-22,-21}},
                               color={0,127,255}));
      connect(pipe.port_a, tank1.ports[2]) annotation (Line(points={{40,0},{40,-28},
              {-18,-28},{-18,-20},{-18,-21}},                color={0,127,255}));
      annotation (experiment(StopTime=35));
    end TankWithEmptyingPipe1;

    model TankWithEmptyingPipe2
      "Demonstrates a tank with one constant top inlet mass flow rate and a bottom outlet into the ambient"
      import Modelica.SIunits.Conversions.from_bar;
      extends Modelica.Icons.Example;

      inner Modelica.Fluid.System system(energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
                            annotation (Placement(transformation(extent={{-100,60},
                {-80,80}})));
      Modelica.Fluid.Sources.Boundary_pT ambient_fixed(nPorts=1,
                                             redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        p=system.p_ambient,
        T=system.T_ambient)
        annotation (Placement(transformation(extent={{-60,-100},{-40,-80}})));
      Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.TankWithTopPorts tank1(
        redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        crossArea=1,
        V0=0.1,
        height=2,
        nPorts=2,
        portsData={Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
            diameter=0.05, height=0),
            Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
                                                            diameter=0.1,
            height=1)},
        level_start=2,
        stiffCharacteristicForEmptyPort=true)
        annotation (Placement(transformation(extent={{-40,-20},{0,20}})));
      Modelica.Fluid.Pipes.StaticPipe pipe1(
        redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        length=1,
        diameter=0.1,
        height_ab=1) annotation (Placement(transformation(
            origin={-20,-60},
            extent={{-10,-10},{10,10}},
            rotation=90)));

      Modelica.Fluid.Pipes.StaticPipe pipe2(
        redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        length=1,
        diameter=0.1,
        height_ab=1) annotation (Placement(transformation(
            origin={30,-60},
            extent={{-10,-10},{10,10}},
            rotation=90)));
      Modelica.Fluid.Sources.Boundary_pT ambient_fixed1(nPorts=1,
                                             redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        p=system.p_ambient,
        T=system.T_ambient)
        annotation (Placement(transformation(extent={{0,-100},{20,-80}})));
    equation
      connect(tank1.ports[1], pipe1.port_b) annotation (Line(points={{-22,-21},{
              -22,-35},{-20,-35},{-20,-50}},
                         color={0,127,255}));
      connect(ambient_fixed.ports[1], pipe1.port_a) annotation (Line(points={{-40,-90},
              {-20,-90},{-20,-70}}, color={0,127,255}));
      connect(tank1.ports[2], pipe2.port_b) annotation (Line(points={{-18,-21},{
              -18,-21},{-18,-40},{30,-40},{30,-50}}, color={0,127,255}));
      connect(ambient_fixed1.ports[1], pipe2.port_a) annotation (Line(points={{20,-90},
              {30,-90},{30,-70}}, color={0,127,255}));
      annotation (experiment(StopTime=120));
    end TankWithEmptyingPipe2;

    model TanksWithEmptyingPipe1
      "Demonstrates a tank with one constant top inlet mass flow rate and a bottom outlet into the ambient"
      import Modelica.SIunits.Conversions.from_bar;
      extends Modelica.Icons.Example;

      inner Modelica.Fluid.System system(energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
                            annotation (Placement(transformation(extent={{-100,60},
                {-80,80}})));
      Modelica.Fluid.Sources.Boundary_pT ambient_fixed1(nPorts=1,
                                              redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        p=system.p_ambient,
        T=system.T_ambient)
        annotation (Placement(transformation(extent={{-100,-80},{-80,-60}})));
      Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.TankWithTopPorts tank1(
        redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        crossArea=1,
        V0=0.1,
        height=2,
        nPorts=2,
        portsData={Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
            diameter=0.05, height=0),
            Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
                                                            diameter=0.1,
            height=1)},
        level_start=2,
        stiffCharacteristicForEmptyPort=true)
        annotation (Placement(transformation(extent={{-80,0},{-40,40}})));
      Modelica.Fluid.Pipes.StaticPipe pipe1(
        redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        length=1,
        diameter=0.1,
        height_ab=1) annotation (Placement(transformation(
            origin={-60,-40},
            extent={{-10,-10},{10,10}},
            rotation=90)));

      Modelica.Fluid.Pipes.StaticPipe pipe2(
        redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        length=1,
        diameter=0.1,
        height_ab=1) annotation (Placement(transformation(
            origin={40,-40},
            extent={{-10,-10},{10,10}},
            rotation=90)));
      Modelica.Fluid.Sources.Boundary_pT ambient_fixed2(nPorts=1,
                                             redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        p=system.p_ambient,
        T=system.T_ambient)
        annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
      Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.TankWithTopPorts tank2(
        redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        crossArea=1,
        V0=0.1,
        height=2,
        nPorts=2,
        portsData={Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
            diameter=0.05, height=0),
            Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
                                                            diameter=0.1,
            height=0.5)},
        level_start=0.1,
        stiffCharacteristicForEmptyPort=true)
        annotation (Placement(transformation(extent={{20,0},{60,40}})));
      Modelica.Fluid.Pipes.StaticPipe pipe3(
        redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        length=1,
        diameter=0.1,
        height_ab=-0.5)
                     annotation (Placement(transformation(extent={{-20,10},{0,30}})));
    equation
      connect(tank1.ports[1], pipe1.port_b) annotation (Line(points={{-62,-1},{
              -62,-15},{-60,-15},{-60,-30}},
                         color={0,127,255}));
      connect(ambient_fixed1.ports[1], pipe1.port_a)
                                                annotation (Line(points={{-80,-70},
              {-60,-70},{-60,-50}}, color={0,127,255}));
      connect(ambient_fixed2.ports[1], pipe2.port_a) annotation (Line(points={{20,-70},
              {40,-70},{40,-50}}, color={0,127,255}));
      connect(tank2.ports[1], pipe2.port_b)
        annotation (Line(points={{38,-1},{38,-15},{40,-15},{40,-30}},
                                                    color={0,127,255}));
      connect(pipe3.port_a, tank1.ports[2]) annotation (Line(points={{-20,20},{
              -30,20},{-30,-10},{-58,-10},{-58,0},{-58,0},{-58,-1}}, color={0,127,
              255}));
      connect(pipe3.port_b, tank2.ports[2]) annotation (Line(points={{0,20},{10,
              20},{10,-8},{38,-8},{38,0},{42,0},{42,-1}}, color={0,127,255}));
      annotation (experiment(StopTime=120));
    end TanksWithEmptyingPipe1;

    model TanksWithEmptyingPipe2
      "Demonstrates a tank with one constant top inlet mass flow rate and a bottom outlet into the ambient"
      parameter Boolean stiffCharacteristicForEmptyPort=true;
      import Modelica.SIunits.Conversions.from_bar;
      extends Modelica.Icons.Example;
      replaceable package Medium =
         Modelica.Media.Water.ConstantPropertyLiquidWater                    constrainedby
        Modelica.Media.Interfaces.PartialMedium "Medium in the component"
          annotation (choicesAllMatching = true);

      inner Modelica.Fluid.System system(energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
                            annotation (Placement(transformation(extent={{-100,60},
                {-80,80}})));
      Modelica.Fluid.Sources.Boundary_pT ambient_fixed(nPorts=1,
                                             redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        p=system.p_ambient,
        T=system.T_ambient)
        annotation (Placement(transformation(extent={{-16,-102},{-36,-82}})));
      Modelica.Fluid.Valves.ValveDiscrete valveDiscrete(
                                                redeclare package Medium =
            Modelica.Media.Water.ConstantPropertyLiquidWater,
        dp_nominal(displayUnit="Pa") = 1,
        m_flow_nominal=100)
        annotation (Placement(transformation(
            origin={-60,-78},
            extent={{-10,-10},{10,10}},
            rotation=90)));
      Modelica.Blocks.Sources.BooleanConstant open(k=false)
        annotation (Placement(transformation(extent={{-98,-88},{-78,-68}})));
      Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.TankWithTopPorts tank3(
        redeclare package Medium = Medium,
        crossArea=1,
        V0=0.1,
        height=20,
        nPorts=2,
        portsData={Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
            diameter=0.05, height=0),
            Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
                                                            diameter=0.05,
            height=6.5)},
        level_start=6,
        nTopPorts=1,
        stiffCharacteristicForEmptyPort = stiffCharacteristicForEmptyPort)
        annotation (Placement(transformation(extent={{-80,-50},{-40,-10}})));
      Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.TankWithTopPorts tank1(
        redeclare package Medium = Medium,
        crossArea=1,
        V0=0.1,
        height=10,
        nPorts=1,
        portsData={Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
            diameter=0.1, height=0)},
        level_start=9,
        stiffCharacteristicForEmptyPort = stiffCharacteristicForEmptyPort)
        annotation (Placement(transformation(extent={{50,50},{90,90}})));
      Modelica.Fluid.Examples.AST_BatchPlant.BaseClasses.TankWithTopPorts tank2(
        redeclare package Medium = Medium,
        crossArea=1,
        V0=0.1,
        height=10,
        nPorts=3,
        portsData={Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
            diameter=0.05, height=0),
            Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
                                                            diameter=0.05,
            height=2),Modelica.Fluid.Vessels.BaseClasses.VesselPortsData(
            diameter=0.1, height=3)},
        level_start=1,
        stiffCharacteristicForEmptyPort = stiffCharacteristicForEmptyPort)
        annotation (Placement(transformation(extent={{-20,10},{20,50}})));
      Pipes.StaticPipe pipe1(         redeclare package Medium = Medium,
          height_ab=2,
        length=2,
        diameter=0.1)  annotation (Placement(transformation(
            origin={70,30},
            extent={{-10,-10},{10,10}},
            rotation=90)));
      Pipes.StaticPipe pipe2(         redeclare package Medium = Medium,
          height_ab=2,
        length=2,
        diameter=0.1)  annotation (Placement(transformation(
            origin={0,-22},
            extent={{-10,-10},{10,10}},
            rotation=90)));
      Pipes.StaticPipe pipe3(         redeclare package Medium = Medium,
          height_ab=2,
        length=2,
        diameter=0.1)  annotation (Placement(transformation(
            origin={-60,10},
            extent={{-10,-10},{10,10}},
            rotation=90)));
    equation
      connect(ambient_fixed.ports[1], valveDiscrete.port_a) annotation (Line(points={
              {-36,-92},{-60,-92},{-60,-88}}, color={0,127,255}));
      connect(open.y, valveDiscrete.open) annotation (Line(points={{-77,-78},{-68,
              -78}}, color={255,0,255}));
      connect(valveDiscrete.port_b,tank3. ports[1]) annotation (Line(points={{-60,-68},
              {-60,-59},{-60,-51},{-62,-51}},
                               color={0,127,255}));
      connect(pipe1.port_b, tank1.ports[1]) annotation (Line(points={{70,40},{
              70,45},{70,49}},
                    color={0,127,255}));
      connect(pipe2.port_a, tank3.ports[2]) annotation (Line(points={{
              0,-32},{0,-48},{0,-60},{-58,-60},{-58,-51}},
                          color={0,127,255}));
      connect(pipe3.port_a, tank3.topPorts[1])
                                              annotation (Line(points={{-60,0},
              {-60,-5},{-60,-9}},
                        color={0,127,255}));
      connect(pipe3.port_b, tank2.ports[1]) annotation (Line(points={{-60,20},{
              -60,26},{-30,26},{-30,0},{-2,0},{-2,9},{-2.66667,9}},
                                                             color={0,127,255}));
      connect(pipe1.port_a, tank2.ports[3]) annotation (Line(points={{70,20},{
              70,0},{2,0},{2,9},{2.66667,9}},
                                     color={0,127,255}));
      connect(pipe2.port_b, tank2.ports[2]) annotation (Line(
          points={{0,-12},{0,9}},
          color={0,127,255}));
      annotation (experiment(StopTime=120));
    end TanksWithEmptyingPipe2;
  end Test;
  annotation (preferredView="info",Documentation(info="<html>
<p>
The process under consideration is an evaporation plant for a
student lab at the Process Control Laboratory (AST) of the
University of Dortmund that evaporates a water sodium chloride
mixture so that a higher concentrated solution is produced.
The task of the students is to learn how to program the process
control system. A picture of the batch plant is shown in the figure
below.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Examples/AST_BatchPlant1.jpg\" border=\"1\"
     alt=\"AST_BatchPlant1.jpg\">
</p>

<p>
The flow sheet diagram is shown in the next figure.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Examples/AST_BatchPlant2.png\" border=\"1\"
     alt=\"AST_BatchPlant2.png\">
</p>

<p>
Pure water from tank B1 and concentrated sodium chloride
solution from tank B2 are mixed in a mixing tank B3.
After buffering in tank B4 the mixture flows to the
evaporator B5. Here the water sodium chloride mixture
is evaporated until the desired concentration is reached.
The steam is condensed in the condenser K1 and cooled
afterwards in the cooling tank B6. The concentrated
 solution is also led to a cooling tank B7. The cooled
fluids are pumped back to the charging vessels by the
pumps P1 and P2. Be-tween the tanks several valves are
present that are regulated by a central control system.
</p>
</html>"));
end AST_BatchPlant;
